
══════════════════════════════════════════════════════════════════════════════
SHHC INDUSTRIAL NETWORK — COMPLETE SOLUTION REPORT
══════════════════════════════════════════════════════════════════════════════
Network : 9-bus industrial network (5 voltage levels, 4 transformers,
          3 cables, 4 LCC converter loads)
Harmonics: h ∈ {5, 7, 11, 13}  (6-pulse LCC characteristic)
Fairness : absolute equality  (all loads share same I_h per harmonic)
Risk     : ε = 0.05  (Cantelli factor λ = 4.3589)
PCE degree: δ = 2
Beta(α̂=4.0414, β̂=4.7762) phase-angle distribution

══════════════════════════════════════════════════════════════════════════════
0. INPUT PARAMETERS
══════════════════════════════════════════════════════════════════════════════

──────────────────────────────────────────────────────────────────────────────
  0a. Global network settings
──────────────────────────────────────────────────────────────────────────────
    baseMVA              = 100.0
    principle            = absolute equality
    harmonics            = [5, 7, 11, 13]

──────────────────────────────────────────────────────────────────────────────
  0b. Bus data  (bus_i | type | Pd [pu] | Qd [pu] | Gs | Bs | baseKV | Vmax | Vmin | ref_angle [°] | standard)
──────────────────────────────────────────────────────────────────────────────
    bus 0  : type=3  Pd=0.0000    Qd=0.0000    Gs=0.0000  Bs=0.0000  kV=155.0   Vmax=1.000  Vmin=1.000  ref_angle=0.0      std=Clean Bus
    bus 1  : type=1  Pd=0.0000    Qd=0.0000    Gs=0.0000  Bs=0.0000  kV=155.0   Vmax=1.060  Vmin=0.940  ref_angle=0.0      std=IEC61000-3-6:2008
    bus 2  : type=1  Pd=0.0000    Qd=0.0000    Gs=0.0000  Bs=0.0000  kV=35.4    Vmax=1.060  Vmin=0.940  ref_angle=-30.0    std=IEC61000-2-4:2002, Cl. 2
    bus 3  : type=1  Pd=0.0000    Qd=0.0000    Gs=0.0000  Bs=0.0000  kV=35.4    Vmax=1.060  Vmin=0.940  ref_angle=-30.0    std=IEC61000-2-4:2002, Cl. 2
    bus 4  : type=1  Pd=0.0000    Qd=0.0000    Gs=0.0000  Bs=0.0000  kV=10.0    Vmax=1.100  Vmin=0.900  ref_angle=-30.0    std=IEC61000-2-4:2002, Cl. 2
    bus 5  : type=1  Pd=0.0000    Qd=0.0000    Gs=0.0000  Bs=0.0000  kV=10.0    Vmax=1.100  Vmin=0.900  ref_angle=-30.0    std=IEC61000-2-4:2002, Cl. 2
    bus 6  : type=1  Pd=0.0000    Qd=0.0000    Gs=0.0000  Bs=0.0000  kV=0.7     Vmax=1.100  Vmin=0.900  ref_angle=-60.0    std=IEC61000-2-4:2002, Cl. 2
    bus 7  : type=1  Pd=0.0000    Qd=0.0000    Gs=0.0000  Bs=0.0000  kV=0.7     Vmax=1.100  Vmin=0.900  ref_angle=-60.0    std=IEC61000-2-4:2002, Cl. 2
    bus 8  : type=1  Pd=0.0000    Qd=0.0000    Gs=0.0000  Bs=0.0000  kV=0.4     Vmax=1.100  Vmin=0.900  ref_angle=-60.0    std=IEC61000-2-4:2002, Cl. 2

──────────────────────────────────────────────────────────────────────────────
  0c. Branch (cable) data  (f_bus → t_bus | r [pu] | x [pu] | b [pu] | rateA [MVA])
──────────────────────────────────────────────────────────────────────────────
    branch 1  : 0 → 1    br_r=0.002378    br_x=0.047560    b_fr=0.000000    b_to=0.000000    rateA=10.0
    branch 2  : 2 → 3    br_r=0.012688    br_x=0.013425    b_fr=0.000800    b_to=0.000800    rateA=1.2
    branch 3  : 4 → 5    br_r=0.033200    br_x=0.021237    b_fr=0.000014    b_to=0.000014    rateA=0.3
    branch 4  : 6 → 7    br_r=1.361479    br_x=1.131660    b_fr=0.000000    b_to=0.000000    rateA=0.0

──────────────────────────────────────────────────────────────────────────────
  0d. Transformer data  (f_bus → t_bus | vg | xsc | gsh | r1 | r2 | re1 | xe1 | re2 | xe2 | rateA | gnd1 | gnd2)
──────────────────────────────────────────────────────────────────────────────
    xfmr 1  : 1 → 2    vg=Yd11    xsc=0.13595817    gsh=0.000775    r1=0.00168640    r2=0.00168640  
             re1=0.00000000    xe1=0.00000000    re2=0.00000000    xe2=0.00000000    rateA=125.00  gnd1=0  gnd2=0
    xfmr 2  : 3 → 4    vg=Yy0     xsc=0.39669995    gsh=0.000142    r1=0.00498866    r2=0.00498866  
             re1=0.00000000    xe1=0.00000000    re2=0.00000000    xe2=0.00000000    rateA=31.50   gnd1=0  gnd2=0
    xfmr 3  : 5 → 6    vg=Dy11    xsc=2.37857100    gsh=0.000027    r1=0.16000000    r2=0.16000000  
             re1=0.00000000    xe1=0.00000000    re2=0.00000460    xe2=0.00000630    rateA=2.50    gnd1=0  gnd2=1
    xfmr 4  : 7 → 8    vg=Dz0     xsc=9.66676782    gsh=0.000010    r1=1.28000000    r2=1.28000000  
             re1=0.00000000    xe1=0.00000000    re2=0.00002500    xe2=0.00001300    rateA=0.25    gnd1=0  gnd2=1

──────────────────────────────────────────────────────────────────────────────
  0e. Generator data  (bus | Pg | Qg | Qmax | Qmin | Vg | Pmax | Pmin | gsc | bsc)
──────────────────────────────────────────────────────────────────────────────
    gen 1  : bus=0    Pg=0.0000    Qg=0.0000    Qmax=1.0000    Qmin=-1.0000   Vg=1.0500  Pmax=1.0000    Pmin=0.0000    gsc=0.0000  bsc=0.0000

──────────────────────────────────────────────────────────────────────────────
  0f. Load data  (load_bus | Pd [pu] | Qd [pu] | status)
──────────────────────────────────────────────────────────────────────────────
    load 1  : bus=2    pd=0.500000    qd=0.158800    status=1
    load 2  : bus=4    pd=0.126000    qd=0.040000    status=1
    load 3  : bus=6    pd=0.014200    qd=0.000000    status=1
    load 4  : bus=8    pd=0.000500    qd=0.000400    status=1

──────────────────────────────────────────────────────────────────────────────
  0g. Harmonic voltage IHD limits (ihdmax) per standard [pu]
──────────────────────────────────────────────────────────────────────────────
    Clean Bus:  h= 1→1.0000  h= 5→0.0000  h= 7→0.0000  h=11→0.0000  h=13→0.0000
    IEC61000-2-4:2002, Cl. 2:  h= 1→1.0000  h= 5→0.0600  h= 7→0.0500  h=11→0.0350  h=13→0.0300
    IEC61000-3-6:2008:  h= 1→1.0000  h= 5→0.0200  h= 7→0.0200  h=11→0.0150  h=13→0.0150

──────────────────────────────────────────────────────────────────────────────
  0h. PCE & stochastic parameters
──────────────────────────────────────────────────────────────────────────────
    alpha_hat (α̂)        = 4.0414
    beta_hat (β̂)         = 4.7762
    delta (δ)            = 2
    n_terms              = 4
    epsilon (ε)          = 0.0500
    lambda (λ=√((1-ε)/ε)) = 4.358899

    Phase-angle distribution bounds per harmonic:
    (v_min, v_max stored in radians; degree equivalents shown)
      h= 5:  v_min = +0.08290314 rad  ( +4.7500°)   v_max = +0.69900437 rad  (+40.0500°)   range = 35.3000°
      h= 7:  v_min = -0.39741147 rad  (-22.7700°)   v_max = +0.48014008 rad  (+27.5100°)   range = 50.2800°
      h=11:  v_min = +1.39085288 rad  (+79.6900°)   v_max = +2.86251451 rad  (+164.0100°)   range = 84.3200°
      h=13:  v_min = +0.86184358 rad  (+49.3800°)   v_max = +2.57732771 rad  (+147.6700°)   range = 98.2900°

══════════════════════════════════════════════════════════════════════════════
1. dHHC_SOC — DETERMINISTIC BASELINE
══════════════════════════════════════════════════════════════════════════════
  Termination status : LOCALLY_SOLVED
  Objective value    : +5.0722220928e-03
  Solve time (s)     : 0.0057

──────────────────────────────────────────────────────────────────────────────
  Network: harmonic h=5
──────────────────────────────────────────────────────────────────────────────

  bus components:
    [bus 0]
      va                         = +9.0000000000e+01
      vi                         = +9.1289659023e-33
      vm                         = +9.1289659023e-33
      vr                         = +0.0000000000e+00
    [bus 1]
      va                         = -9.1379153322e+01
      vi                         = -5.9163921743e-04
      vm                         = +5.9181065723e-04
      vr                         = -1.4243960471e-05
    [bus 2]
      va                         = -6.0901086805e+01
      vi                         = -1.9950815915e-03
      vm                         = +2.2832730043e-03
      vr                         = +1.1103986020e-03
    [bus 3]
      va                         = -6.2114113406e+01
      vi                         = -2.1297431748e-03
      vm                         = +2.4095364614e-03
      vr                         = +1.1269693732e-03
    [bus 4]
      va                         = -6.1263795551e+01
      vi                         = -5.3339946129e-03
      vm                         = +6.0831841057e-03
      vr                         = +2.9246590114e-03
    [bus 5]
      va                         = -6.2082817684e+01
      vi                         = -5.4933483917e-03
      vm                         = +6.2168303880e-03
      vr                         = +2.9106878088e-03
    [bus 6]
      va                         = -3.3074976363e+01
      vi                         = -1.1417045452e-02
      vm                         = +2.0920453522e-02
      vr                         = +1.7530443483e-02
    [bus 7]
      va                         = -3.7024078032e+01
      vi                         = -1.4791651322e-02
      vm                         = +2.4564704550e-02
      vr                         = +1.9612031022e-02
    [bus 8]
      va                         = -3.6903288122e+01
      vi                         = -3.2785927347e-02
      vm                         = +5.4600794973e-02
      vr                         = +4.3661536616e-02

  gen components:
    [gen 1]
      cig                        = -4.2641075706e-06
      cm                         = +2.4880878922e-03
      crg                        = +2.4880842382e-03

  branch components:
    [branch 1]
      ci_fr                      = -4.2641075706e-06
      ci_to                      = +4.2641075706e-06
      cm_fr                      = +2.4880878922e-03
      cm_to                      = +2.4880878922e-03
      cr_fr                      = +2.4880842382e-03
      cr_to                      = -2.4880842382e-03
      csi_fr                     = -4.2641075706e-06
      csr_fr                     = +2.4880842382e-03
    [branch 2]
      ci_fr                      = +9.3332448994e-04
      ci_to                      = -9.2437302119e-04
      cm_fr                      = +1.8709717333e-03
      cm_to                      = +1.8522034102e-03
      cr_fr                      = +1.6215550016e-03
      cr_to                      = -1.6050520211e-03
      csi_fr                     = +9.2888190450e-04
      csr_fr                     = +1.6135728946e-03
    [branch 3]
      ci_fr                      = +6.1656162045e-04
      ci_to                      = -6.1614364915e-04
      cm_fr                      = +1.2350842468e-03
      cm_to                      = +1.2342036047e-03
      cr_fr                      = +1.0701798283e-03
      cr_to                      = -1.0694042928e-03
      csi_fr                     = +6.1635213444e-04
      csr_fr                     = +1.0697977676e-03
    [branch 4]
      ci_fr                      = +5.3414178721e-04
      ci_to                      = -5.3414178721e-04
      cm_fr                      = +6.1708699983e-04
      cm_to                      = +6.1708699983e-04
      cr_fr                      = +3.0901280964e-04
      cr_to                      = -3.0901280964e-04
      csi_fr                     = +5.3414178721e-04
      csr_fr                     = +3.0901280964e-04

  load components:
    [load 1]
      cid                        = +3.0856736256e-04
      cm                         = +6.1713472511e-04
      cmd                        = +6.1713472511e-04
      crd                        = +5.3445434951e-04
    [load 2]
      cid                        = +3.0856736256e-04
      cm                         = +6.1713472511e-04
      cmd                        = +6.1713472511e-04
      crd                        = +5.3445434951e-04
    [load 3]
      cid                        = +5.3445434951e-04
      cm                         = +6.1713472511e-04
      cmd                        = +6.1713472511e-04
      crd                        = +3.0856736256e-04
    [load 4]
      cid                        = +5.3445434951e-04
      cm                         = +6.1713472511e-04
      cmd                        = +6.1713472511e-04
      crd                        = +3.0856736256e-04

  xfmr components:
    [xfmr 1]
      cix_fr                     = -4.2641075706e-06
      cix_to                     = -1.2418918525e-03
      cmix                       = -8.0938555010e-41
      cmrx                       = -5.3130153130e-38
      cmx_fr                     = +2.4880878922e-03
      cmx_to                     = +2.4881060458e-03
      crx_fr                     = +2.4880842382e-03
      crx_to                     = -2.1560093511e-03
      csix_fr                    = -4.2641075706e-06
      csix_to                    = -1.2418918525e-03
      csrx_fr                    = +2.4880842382e-03
      csrx_to                    = -2.1560093511e-03
      eix                        = -2.2830000495e-03
      erx                        = -2.6524991189e-05
      vix_fr                     = -5.9162313789e-04
      vix_to                     = -1.9903985353e-03
      vrx_fr                     = -2.3626289858e-05
      vrx_to                     = +1.1185287085e-03
    [xfmr 2]
      cix_fr                     = +9.2437302119e-04
      cix_to                     = -9.2512898301e-04
      cmix                       = +1.3506524725e-41
      cmrx                       = -2.0673293397e-42
      cmx_fr                     = +1.8522034102e-03
      cmx_to                     = +1.8522187991e-03
      crx_fr                     = +1.6050520211e-03
      crx_to                     = -1.6046341778e-03
      csix_fr                    = +9.2437302119e-04
      csix_to                    = -9.2512898301e-04
      csrx_fr                    = +1.6050520211e-03
      csrx_to                    = -1.6046341778e-03
      eix                        = -5.3236748108e-03
      erx                        = +2.9425586854e-03
      vix_fr                     = -2.1400545442e-03
      vix_to                     = -5.3236748108e-03
      vrx_fr                     = +1.1090650382e-03
      vrx_to                     = +2.9425586854e-03
    [xfmr 3]
      cix_fr                     = +6.1614364915e-04
      cix_to                     = -1.0685961367e-03
      cmix                       = +1.2521280706e-34
      cmrx                       = -9.9623384388e-35
      cmx_fr                     = +1.2342036047e-03
      cmx_to                     = +1.2342216059e-03
      crx_fr                     = +1.0694042928e-03
      crx_to                     = -6.1758017219e-04
      csix_fr                    = +6.1614364915e-04
      csix_to                    = -1.0685961367e-03
      csrx_fr                    = +1.0694042928e-03
      csrx_to                    = -6.1758017219e-04
      eix                        = -1.8432056835e-02
      erx                        = +9.8557931762e-03
      vix_fr                     = -5.7137866451e-03
      vix_to                     = -1.1034732875e-02
      vrx_fr                     = +2.5280860977e-03
      vrx_to                     = +1.7751395683e-02
    [xfmr 4]
      cix_fr                     = +5.3414178721e-04
      cix_to                     = -5.3445434951e-04
      cmix                       = +2.4698556714e-39
      cmrx                       = -9.1943417541e-41
      cmx_fr                     = +6.1708699983e-04
      cmx_to                     = +6.1713472511e-04
      crx_fr                     = +3.0901280964e-04
      crx_to                     = -3.0856736256e-04
      csix_fr                    = +5.3414178721e-04
      csix_to                    = -5.3445434951e-04
      csrx_fr                    = +3.0901280964e-04
      csrx_to                    = -3.0856736256e-04
      eix                        = -3.1256229739e-02
      erx                        = +4.4544707941e-02
      vix_fr                     = -1.6320454324e-02
      vix_to                     = -3.1256229739e-02
      vrx_fr                     = +1.8727584753e-02
      vrx_to                     = +4.4544707941e-02

──────────────────────────────────────────────────────────────────────────────
  Network: harmonic h=7
──────────────────────────────────────────────────────────────────────────────

  bus components:
    [bus 0]
      va                         = -9.0000000000e+01
      vi                         = -6.6272086107e-34
      vm                         = +6.6272086107e-34
      vr                         = +0.0000000000e+00
    [bus 1]
      va                         = -9.1223722356e+01
      vi                         = -4.9765165868e-04
      vm                         = +4.9776518552e-04
      vr                         = -1.0630452742e-05
    [bus 2]
      va                         = -1.2081964345e+02
      vi                         = -1.6493116642e-03
      vm                         = +1.9205191240e-03
      vr                         = -9.8395362697e-04
    [bus 3]
      va                         = -1.2184214999e+02
      vi                         = -1.7212603992e-03
      vm                         = +2.0261926588e-03
      vr                         = -1.0689805091e-03
    [bus 4]
      va                         = -1.2111296368e+02
      vi                         = -4.3613348917e-03
      vm                         = +5.0941235899e-03
      vr                         = -2.6322714739e-03
    [bus 5]
      va                         = -1.2180300713e+02
      vi                         = -4.4236570918e-03
      vm                         = +5.2051289442e-03
      vr                         = -2.7431050399e-03
    [bus 6]
      va                         = -1.5263139845e+02
      vi                         = -8.0323904357e-03
      vm                         = +1.7472612615e-02
      vr                         = -1.5516858429e-02
    [bus 7]
      va                         = -1.5597329553e+02
      vi                         = -8.3379933432e-03
      vm                         = +2.0478299691e-02
      vr                         = -1.8703973515e-02
    [bus 8]
      va                         = -1.5587048272e+02
      vi                         = -1.8600702448e-02
      vm                         = +4.5500664776e-02
      vr                         = -4.1524984811e-02

  gen components:
    [gen 1]
      cig                        = -3.6804373723e-06
      cm                         = +1.4948940950e-03
      crg                        = +1.4948895644e-03

  branch components:
    [branch 1]
      ci_fr                      = -3.6804373723e-06
      ci_to                      = +3.6804373723e-06
      cm_fr                      = +1.4948940950e-03
      cm_to                      = +1.4948940950e-03
      cr_fr                      = +1.4948895644e-03
      cr_to                      = -1.4948895644e-03
      csi_fr                     = -3.6804373723e-06
      csr_fr                     = +1.4948895644e-03
    [branch 2]
      ci_fr                      = -5.6537220159e-04
      ci_to                      = +5.5387320529e-04
      cm_fr                      = +1.1269495686e-03
      cm_to                      = +1.1048491526e-03
      cr_fr                      = +9.7486901881e-04
      cr_to                      = -9.5598960372e-04
      csi_fr                     = -5.5986083183e-04
      csr_fr                     = +9.6563081267e-04
    [branch 3]
      ci_fr                      = -3.6927373366e-04
      ci_to                      = +3.6873469897e-04
      cm_fr                      = +7.3690222723e-04
      cm_to                      = +7.3586975574e-04
      cr_fr                      = +6.3770040154e-04
      cr_to                      = -6.3681945573e-04
      csi_fr                     = -3.6900977343e-04
      csr_fr                     = +6.3726305342e-04
    [branch 4]
      ci_fr                      = -3.1885799097e-04
      ci_to                      = +3.1885799097e-04
      cm_fr                      = +3.6792445172e-04
      cm_to                      = +3.6792445172e-04
      cr_fr                      = +1.8357010587e-04
      cr_to                      = -1.8357010587e-04
      csi_fr                     = -3.1885799097e-04
      csr_fr                     = +1.8357010587e-04

  load components:
    [load 1]
      cid                        = -1.8397912515e-04
      cm                         = +3.6795825030e-04
      cmd                        = +3.6795825030e-04
      crd                        = +3.1866119229e-04
    [load 2]
      cid                        = -1.8397912515e-04
      cm                         = +3.6795825030e-04
      cmd                        = +3.6795825030e-04
      crd                        = +3.1866119229e-04
    [load 3]
      cid                        = -3.1866119229e-04
      cm                         = +3.6795825030e-04
      cmd                        = +3.6795825030e-04
      crd                        = +1.8397912515e-04
    [load 4]
      cid                        = -3.1866119229e-04
      cm                         = +3.6795825030e-04
      cmd                        = +3.6795825030e-04
      crd                        = +1.8397912515e-04

  xfmr components:
    [xfmr 1]
      cix_fr                     = -3.6804373723e-06
      cix_to                     = +7.4935132674e-04
      cmix                       = +3.6050653441e-41
      cmrx                       = +7.4378834386e-41
      cmx_fr                     = +1.4948940950e-03
      cmx_to                     = +1.4949072941e-03
      crx_fr                     = +1.4948895644e-03
      crx_to                     = -1.2935302111e-03
      csix_fr                    = -3.6804373723e-06
      csix_to                    = +7.4935132674e-04
      csrx_fr                    = +1.4948895644e-03
      csrx_to                    = -1.2935302111e-03
      eix                        = -1.9203323945e-03
      erx                        = -2.0803042277e-05
      vix_fr                     = -4.9763523732e-04
      vix_to                     = -1.6526551162e-03
      vrx_fr                     = -1.7300343542e-05
      vrx_to                     = -9.7818216032e-04
    [xfmr 2]
      cix_fr                     = -5.5387320529e-04
      cix_to                     = +5.5325285881e-04
      cmix                       = -1.3374518030e-42
      cmrx                       = +6.9762147565e-41
      cmx_fr                     = +1.1048491526e-03
      cmx_to                     = +1.1048602735e-03
      crx_fr                     = +9.5598960372e-04
      crx_to                     = -9.5636159384e-04
      csix_fr                    = -5.5387320529e-04
      csix_to                    = +5.5325285881e-04
      csrx_fr                    = +9.5598960372e-04
      csrx_to                    = -9.5636159384e-04
      eix                        = -4.3686371428e-03
      erx                        = -2.6196486877e-03
      vix_fr                     = -1.7139499602e-03
      vix_to                     = -4.3686371428e-03
      vrx_fr                     = -1.0815983855e-03
      vrx_to                     = -2.6196486877e-03
    [xfmr 3]
      cix_fr                     = -3.6873469897e-04
      cix_to                     = +6.3751918327e-04
      cmix                       = +6.5088186477e-35
      cmrx                       = -9.2611302061e-36
      cmx_fr                     = +7.3586975574e-04
      cmx_to                     = +7.3588256281e-04
      crx_fr                     = +6.3681945573e-04
      crx_to                     = -3.6754923102e-04
      csix_fr                    = -3.6873469897e-04
      csix_to                    = +6.3751918327e-04
      csrx_fr                    = +6.3681945573e-04
      csrx_to                    = -3.6754923102e-04
      eix                        = -1.4870606269e-02
      erx                        = -9.1521152171e-03
      vix_fr                     = -4.2675642417e-03
      vix_to                     = -8.3022651901e-03
      vrx_fr                     = -3.0126835855e-03
      vrx_to                     = -1.5361267411e-02
    [xfmr 4]
      cix_fr                     = -3.1885799097e-04
      cix_to                     = +3.1866119229e-04
      cmix                       = +3.5822169473e-40
      cmrx                       = +1.6408839388e-39
      cmx_fr                     = +3.6792445172e-04
      cmx_to                     = +3.6795825030e-04
      crx_fr                     = +1.8357010587e-04
      crx_to                     = -1.8397912515e-04
      csix_fr                    = -3.1885799097e-04
      csix_to                    = +3.1866119229e-04
      csrx_fr                    = +1.8357010587e-04
      csrx_to                    = -1.8397912515e-04
      eix                        = -1.9679868230e-02
      erx                        = -4.0901928156e-02
      vix_fr                     = -7.2581610902e-03
      vix_to                     = -1.9679868230e-02
      vrx_fr                     = -1.9325645001e-02
      vrx_to                     = -4.0901928156e-02

──────────────────────────────────────────────────────────────────────────────
  Network: harmonic h=11
──────────────────────────────────────────────────────────────────────────────

  bus components:
    [bus 0]
      va                         = -9.0000000000e+01
      vi                         = -7.9926487913e-33
      vm                         = +7.9926487913e-33
      vr                         = +0.0000000000e+00
    [bus 1]
      va                         = -9.1096319689e+01
      vi                         = -3.5683080159e-04
      vm                         = +3.5689613386e-04
      vr                         = -6.8285724781e-06
    [bus 2]
      va                         = -6.0773947921e+01
      vi                         = -1.2017621311e-03
      vm                         = +1.3770618894e-03
      vr                         = +6.7235944816e-04
    [bus 3]
      va                         = -6.1583175167e+01
      vi                         = -1.2771736286e-03
      vm                         = +1.4521441163e-03
      vr                         = +6.9104996699e-04
    [bus 4]
      va                         = -6.0979493402e+01
      vi                         = -3.1517363106e-03
      vm                         = +3.6042658180e-03
      vr                         = +1.7485108850e-03
    [bus 5]
      va                         = -6.1524531914e+01
      vi                         = -3.2363242972e-03
      vm                         = +3.6817357818e-03
      vr                         = +1.7553869689e-03
    [bus 6]
      va                         = -3.2162619285e+01
      vi                         = -6.5323425894e-03
      vm                         = +1.2271363788e-02
      vr                         = +1.0388208195e-02
    [bus 7]
      va                         = -3.4826128336e+01
      vi                         = -8.1972350016e-03
      vm                         = +1.4353716739e-02
      vr                         = +1.1782806225e-02
    [bus 8]
      va                         = -3.4743681261e+01
      vi                         = -1.8151783160e-02
      vm                         = +3.1850478014e-02
      vr                         = +2.6171849721e-02

  gen components:
    [gen 1]
      cig                        = -2.7693765130e-06
      cm                         = +6.8212081026e-04
      crg                        = +6.8211518848e-04

  branch components:
    [branch 1]
      ci_fr                      = -2.7693765130e-06
      ci_to                      = +2.7693765130e-06
      cm_fr                      = +6.8212081026e-04
      cm_to                      = +6.8212081026e-04
      cr_fr                      = +6.8211518848e-04
      cr_to                      = -6.8211518848e-04
      csi_fr                     = -2.7693765130e-06
      csr_fr                     = +6.8211518848e-04
    [branch 2]
      ci_fr                      = +2.5757451369e-04
      ci_to                      = -2.4557383378e-04
      cm_fr                      = +5.1810019607e-04
      cm_to                      = +4.9320224112e-04
      cr_fr                      = +4.4953663151e-04
      cr_to                      = -4.2771712943e-04
      csi_fr                     = +2.5165643037e-04
      csr_fr                     = +4.3895876510e-04
    [branch 3]
      ci_fr                      = +1.6400617855e-04
      ci_to                      = -1.6345403257e-04
      cm_fr                      = +3.2917984869e-04
      cm_to                      = +3.2803195701e-04
      cr_fr                      = +2.8541434123e-04
      cr_to                      = -2.8440770745e-04
      csi_fr                     = +1.6373064733e-04
      csr_fr                     = +2.8491768905e-04
    [branch 4]
      ci_fr                      = +1.4187800807e-04
      ci_to                      = -1.4187800807e-04
      cm_fr                      = +1.6401017839e-04
      cm_to                      = +1.6401017839e-04
      cr_fr                      = +8.2279824020e-05
      cr_to                      = -8.2279824020e-05
      csi_fr                     = +1.4187800807e-04
      csr_fr                     = +8.2279824020e-05

  load components:
    [load 1]
      cid                        = +8.2014623772e-05
      cm                         = +1.6402924754e-04
      cmd                        = +1.6402924754e-04
      crd                        = +1.4205349534e-04
    [load 2]
      cid                        = +8.2014623772e-05
      cm                         = +1.6402924754e-04
      cmd                        = +1.6402924754e-04
      crd                        = +1.4205349534e-04
    [load 3]
      cid                        = +1.4205349534e-04
      cm                         = +1.6402924754e-04
      cmd                        = +1.6402924754e-04
      crd                        = +8.2014623772e-05
    [load 4]
      cid                        = +1.4205349534e-04
      cm                         = +1.6402924754e-04
      cmd                        = +1.6402924754e-04
      crd                        = +8.2014623772e-05

  xfmr components:
    [xfmr 1]
      cix_fr                     = -2.7693765130e-06
      cix_to                     = -3.3958913746e-04
      cmix                       = +1.5247985450e-34
      cmrx                       = +5.1599710015e-36
      cmx_fr                     = +6.8212081026e-04
      cmx_to                     = +6.8212877118e-04
      crx_fr                     = +6.8211518848e-04
      crx_to                     = -5.9159012685e-04
      csix_fr                    = -2.7693765130e-06
      csix_to                    = -3.3958913746e-04
      csrx_fr                    = +6.8211518848e-04
      csrx_to                    = -5.9159012685e-04
      eix                        = -1.3769457798e-03
      erx                        = -1.4785462190e-05
      vix_fr                     = -3.5681531203e-04
      vix_to                     = -1.1998627561e-03
      vrx_fr                     = -1.0643749169e-05
      vrx_to                     = +6.7566830405e-04
    [xfmr 2]
      cix_fr                     = +2.4557383378e-04
      cix_to                     = -2.4602080232e-04
      cmix                       = -2.8290043982e-40
      cmrx                       = -5.4480459159e-42
      cmx_fr                     = +4.9320224112e-04
      cmx_to                     = +4.9320886699e-04
      crx_fr                     = +4.2771712943e-04
      crx_to                     = -4.2746783657e-04
      csix_fr                    = +2.4557383378e-04
      csix_to                    = -2.4602080232e-04
      csrx_fr                    = +4.2771712943e-04
      csrx_to                    = -4.2746783657e-04
      eix                        = -3.1476657685e-03
      erx                        = +1.7555835626e-03
      vix_fr                     = -1.2812367754e-03
      vix_to                     = -3.1476657685e-03
      vrx_fr                     = +6.8397316464e-04
      vrx_to                     = +1.7555835626e-03
    [xfmr 3]
      cix_fr                     = +1.6345403257e-04
      cix_to                     = -2.8393150341e-04
      cmix                       = +3.1925449406e-35
      cmrx                       = +1.9256622470e-35
      cmx_fr                     = +3.2803195701e-04
      cmx_to                     = +3.2803927235e-04
      crx_fr                     = +2.8440770745e-04
      crx_to                     = -1.6429444779e-04
      csix_fr                    = +1.6345403257e-04
      csix_to                    = -2.8393150341e-04
      csrx_fr                    = +2.8440770745e-04
      csrx_to                    = -1.6429444779e-04
      eix                        = -1.0764385985e-02
      erx                        = +5.8811204232e-03
      vix_fr                     = -3.3230628086e-03
      vix_to                     = -6.3816715074e-03
      vrx_fr                     = +1.6044631844e-03
      vrx_to                     = +1.0475392682e-02
    [xfmr 4]
      cix_fr                     = +1.4187800807e-04
      cix_to                     = -1.4205349534e-04
      cmix                       = +1.3197405836e-39
      cmrx                       = -1.0590419160e-38
      cmx_fr                     = +1.6401017839e-04
      cmx_to                     = +1.6402924754e-04
      crx_fr                     = +8.2279824020e-05
      crx_to                     = -8.2014623772e-05
      csix_fr                    = +1.4187800807e-04
      csix_to                    = -1.4205349534e-04
      csrx_fr                    = +8.2279824020e-05
      csrx_to                    = -8.2014623772e-05
      eix                        = -1.7548726336e-02
      erx                        = +2.6520024741e-02
      vix_fr                     = -8.7995468337e-03
      vix_to                     = -1.7548726336e-02
      vrx_fr                     = +1.1433505356e-02
      vrx_to                     = +2.6520024741e-02

──────────────────────────────────────────────────────────────────────────────
  Network: harmonic h=13
──────────────────────────────────────────────────────────────────────────────

  bus components:
    [bus 0]
      va                         = +9.0000000000e+01
      vi                         = +1.1250748781e-32
      vm                         = +1.1250748781e-32
      vr                         = +0.0000000000e+00
    [bus 1]
      va                         = -9.1076150746e+01
      vi                         = -3.1064808502e-04
      vm                         = +3.1070288791e-04
      vr                         = -5.8353946561e-06
    [bus 2]
      va                         = -1.2077960482e+02
      vi                         = -1.0299750042e-03
      vm                         = +1.1988412524e-03
      vr                         = -6.1349151519e-04
    [bus 3]
      va                         = -1.2152007592e+02
      vi                         = -1.0773984064e-03
      vm                         = +1.2638741478e-03
      vr                         = -6.6074997943e-04
    [bus 4]
      va                         = -1.2095217062e+02
      vi                         = -2.6669316195e-03
      vm                         = +3.1097727589e-03
      vr                         = -1.5994256309e-03
    [bus 5]
      va                         = -1.2145012003e+02
      vi                         = -2.7095314717e-03
      vm                         = +3.1761203436e-03
      vr                         = -1.6571601133e-03
    [bus 6]
      va                         = -1.5202349414e+02
      vi                         = -4.9423945338e-03
      vm                         = +1.0535695490e-02
      vr                         = -9.3044943839e-03
    [bus 7]
      va                         = -1.5446996699e+02
      vi                         = -5.3074474722e-03
      vm                         = +1.2314716143e-02
      vr                         = -1.1112301067e-02
    [bus 8]
      va                         = -1.5439414818e+02
      vi                         = -1.1798636421e-02
      vm                         = +2.7300418833e-02
      vr                         = -2.4619200780e-02

  gen components:
    [gen 1]
      cig                        = -2.4700756794e-06
      cm                         = +5.0248334285e-04
      crg                        = +5.0247727170e-04

  branch components:
    [branch 1]
      ci_fr                      = -2.4700756794e-06
      ci_to                      = +2.4700756794e-06
      cm_fr                      = +5.0248334285e-04
      cm_to                      = +5.0248334285e-04
      cr_fr                      = +5.0247727170e-04
      cr_to                      = -5.0247727170e-04
      csi_fr                     = -2.4700756794e-06
      csr_fr                     = +5.0247727170e-04
    [branch 2]
      ci_fr                      = -1.9311171316e-04
      ci_to                      = +1.7985664474e-04
      cm_fr                      = +3.8355734100e-04
      cm_to                      = +3.5794353207e-04
      cr_fr                      = +3.3139719382e-04
      cr_to                      = -3.0947562019e-04
      csi_fr                     = -1.8672997779e-04
      csr_fr                     = +3.2068306372e-04
    [branch 3]
      ci_fr                      = -1.2001083192e-04
      ci_to                      = +1.1940435307e-04
      cm_fr                      = +2.3901590137e-04
      cm_to                      = +2.3784548413e-04
      cr_fr                      = +2.0670268825e-04
      cr_to                      = -2.0570142146e-04
      csi_fr                     = -1.1971296848e-04
      csr_fr                     = +2.0620602157e-04
    [branch 4]
      ci_fr                      = -1.0312199925e-04
      ci_to                      = +1.0312199925e-04
      cm_fr                      = +1.1891818386e-04
      cm_to                      = +1.1891818386e-04
      cr_fr                      = +5.9223202561e-05
      cr_to                      = -5.9223202561e-05
      csi_fr                     = -1.0312199925e-04
      csr_fr                     = +5.9223202561e-05

  load components:
    [load 1]
      cid                        = -5.9466650120e-05
      cm                         = +1.1893330024e-04
      cmd                        = +1.1893330024e-04
      crd                        = +1.0299925936e-04
    [load 2]
      cid                        = -5.9466650120e-05
      cm                         = +1.1893330024e-04
      cmd                        = +1.1893330024e-04
      crd                        = +1.0299925936e-04
    [load 3]
      cid                        = -1.0299925936e-04
      cm                         = +1.1893330024e-04
      cmd                        = +1.1893330024e-04
      crd                        = +5.9466650120e-05
    [load 4]
      cid                        = -1.0299925936e-04
      cm                         = +1.1893330024e-04
      cmd                        = +1.1893330024e-04
      crd                        = +5.9466650120e-05

  xfmr components:
    [xfmr 1]
      cix_fr                     = -2.4700756794e-06
      cix_to                     = +2.5257836328e-04
      cmix                       = +2.1838305777e-34
      cmrx                       = +2.1824388904e-35
      cmx_fr                     = +5.0248334285e-04
      cmx_to                     = +5.0248990849e-04
      crx_fr                     = +5.0247727170e-04
      crx_to                     = -4.3439645319e-04
      csix_fr                    = -2.4700756794e-06
      csix_to                    = +2.5257836328e-04
      csrx_fr                    = +5.0247727170e-04
      csrx_to                    = -4.3439645319e-04
      eix                        = -1.1987396467e-03
      erx                        = -1.3256408929e-05
      vix_fr                     = -3.1063306597e-04
      vix_to                     = -1.0315107821e-03
      vrx_fr                     = -8.8906582986e-06
      vrx_to                     = -6.1085021027e-04
    [xfmr 2]
      cix_fr                     = -1.7985664474e-04
      cix_to                     = +1.7947748204e-04
      cmix                       = +5.4932721490e-40
      cmrx                       = +4.0061953124e-40
      cmx_fr                     = +3.5794353207e-04
      cmx_to                     = +3.5794896691e-04
      crx_fr                     = +3.0947562019e-04
      crx_to                     = -3.0970194761e-04
      csix_fr                    = -1.7985664474e-04
      csix_to                    = +1.7947748204e-04
      csrx_fr                    = +3.0947562019e-04
      csrx_to                    = -3.0970194761e-04
      eix                        = -2.6701598588e-03
      erx                        = -1.5938550602e-03
      vix_fr                     = -1.0741633471e-03
      vix_to                     = -2.6701598588e-03
      vrx_fr                     = -6.6631647923e-04
      vrx_to                     = -1.5938550602e-03
    [xfmr 3]
      cix_fr                     = -1.1940435307e-04
      cix_to                     = +2.0612125862e-04
      cmix                       = -2.5615490564e-34
      cmrx                       = +1.1211859073e-34
      cmx_fr                     = +2.3784548413e-04
      cmx_to                     = +2.3785132832e-04
      crx_fr                     = +2.0570142146e-04
      crx_to                     = -1.1868985268e-04
      csix_fr                    = -1.1940435307e-04
      csix_to                    = +2.0612125862e-04
      csrx_fr                    = +2.0570142146e-04
      csrx_to                    = -1.1868985268e-04
      eix                        = -9.0012291736e-03
      erx                        = -5.4679793462e-03
      vix_fr                     = -2.6406485089e-03
      vix_to                     = -5.0613034565e-03
      vrx_fr                     = -1.7758268369e-03
      vrx_to                     = -9.2360236080e-03
    [xfmr 4]
      cix_fr                     = -1.0312199925e-04
      cix_to                     = +1.0299925936e-04
      cmix                       = +1.2831681370e-38
      cmrx                       = -2.4287808291e-39
      cmx_fr                     = +1.1891818386e-04
      cmx_to                     = +1.1893330024e-04
      crx_fr                     = +5.9223202561e-05
      crx_to                     = -5.9466650120e-05
      csix_fr                    = -1.0312199925e-04
      csix_to                    = +1.0299925936e-04
      csrx_fr                    = +5.9223202561e-05
      csrx_to                    = -5.9466650120e-05
      eix                        = -1.2273988883e-02
      erx                        = -2.4344755908e-02
      vix_fr                     = -4.8315285526e-03
      vix_to                     = -1.2273988883e-02
      vrx_fr                     = -1.1385622403e-02
      vrx_to                     = -2.4344755908e-02

══════════════════════════════════════════════════════════════════════════════
2. sHHC_QCQP — STOCHASTIC QCQP (Ipopt / PCE δ=2)
══════════════════════════════════════════════════════════════════════════════
  Termination status : LOCALLY_SOLVED
  Objective value    : +1.0235606509e-02
  Solve time (s)     : 0.0640

──────────────────────────────────────────────────────────────────────────────
  Network: harmonic h=5
──────────────────────────────────────────────────────────────────────────────

  bus components:
    [bus 0]
      vi_pce                  [k=0] = +8.7461592817e-20
      vi_pce                  [k=1] = -1.1522219641e-20
      vi_pce                  [k=2] = +1.7663888276e-18
      vr_pce                  [k=0] = -3.3161706170e-20
      vr_pce                  [k=1] = +3.7469794382e-21
      vr_pce                  [k=2] = -1.3512684629e-18
      w_pce                   [k=0] = -1.1170417583e-15
      w_pce                   [k=1] = -3.4534449939e-38
      w_pce                   [k=2] = -7.4612492491e-37
    [bus 1]
      vi_pce                  [k=0] = -1.6761692840e-03
      vi_pce                  [k=1] = -2.1639845801e-03
      vi_pce                  [k=2] = +2.4894757303e-03
      vr_pce                  [k=0] = -2.8858032125e-04
      vr_pce                  [k=1] = -2.1821617747e-04
      vr_pce                  [k=2] = +1.0261713656e-03
      w_pce                   [k=0] = +3.4822685047e-06
      w_pce                   [k=1] = +5.8800002001e-06
      w_pce                   [k=2] = -3.0644273007e-06
    [bus 2]
      vi_pce                  [k=0] = -6.1379981622e-03
      vi_pce                  [k=1] = -7.6222969681e-03
      vi_pce                  [k=2] = +1.0285621039e-02
      vr_pce                  [k=0] = +2.3205090296e-03
      vr_pce                  [k=1] = +3.5090609437e-03
      vr_pce                  [k=2] = -1.4595427813e-03
      w_pce                   [k=0] = +5.1833719661e-05
      w_pce                   [k=1] = +8.7524061275e-05
      w_pce                   [k=2] = -4.5614134984e-05
    [bus 3]
      vi_pce                  [k=0] = -6.5598613546e-03
      vi_pce                  [k=1] = -8.2870211769e-03
      vi_pce                  [k=2] = +1.1081393280e-02
      vr_pce                  [k=0] = +2.3115798147e-03
      vr_pce                  [k=1] = +3.5093312451e-03
      vr_pce                  [k=2] = -1.2601981372e-03
      w_pce                   [k=0] = +5.8470922827e-05
      w_pce                   [k=1] = +9.9205457317e-05
      w_pce                   [k=2] = -5.0612304114e-05
    [bus 4]
      vi_pce                  [k=0] = +4.8766815676e-02
      vi_pce                  [k=1] = +3.3116083191e-03
      vi_pce                  [k=2] = -1.7248504994e-03
      vr_pce                  [k=0] = +1.2659294422e-02
      vr_pce                  [k=1] = -1.5273002658e-02
      vr_pce                  [k=2] = -2.8793706803e-04
      w_pce                   [k=0] = +2.5632109805e-03
      w_pce                   [k=1] = -5.6547833456e-05
      w_pce                   [k=2] = +6.9291664814e-05
    [bus 5]
      vi_pce                  [k=0] = +5.1542312045e-02
      vi_pce                  [k=1] = +4.6416433213e-03
      vi_pce                  [k=2] = -2.4597042931e-03
      vr_pce                  [k=0] = +1.5296829958e-02
      vr_pce                  [k=1] = -1.5912207385e-02
      vr_pce                  [k=2] = -7.0896385229e-04
      w_pce                   [k=0] = +2.9184936446e-03
      w_pce                   [k=1] = +1.4100667081e-07
      w_pce                   [k=2] = +9.9460088683e-07
    [bus 6]
      vi_pce                  [k=0] = +2.1364503326e-02
      vi_pce                  [k=1] = -8.8789581894e-04
      vi_pce                  [k=2] = -1.0171812943e-03
      vr_pce                  [k=0] = -2.7826233003e-03
      vr_pce                  [k=1] = -6.5827483516e-03
      vr_pce                  [k=2] = +1.4059072019e-04
      w_pce                   [k=0] = +4.6866398817e-04
      w_pce                   [k=1] = +5.6029112266e-08
      w_pce                   [k=2] = +1.1651457366e-07
    [bus 7]
      vi_pce                  [k=0] = +1.2695777303e-02
      vi_pce                  [k=1] = -1.2211361856e-03
      vi_pce                  [k=2] = -6.0430256372e-04
      vr_pce                  [k=0] = -3.9047396876e-03
      vr_pce                  [k=1] = -3.9085865646e-03
      vr_pce                  [k=2] = +1.9066959810e-04
      w_pce                   [k=0] = +1.7813201327e-04
      w_pce                   [k=1] = +3.4830590264e-08
      w_pce                   [k=2] = +2.6954725015e-08
    [bus 8]
      vi_pce                  [k=0] = -5.1509589830e-02
      vi_pce                  [k=1] = +3.8639852285e-03
      vi_pce                  [k=2] = +2.4443488767e-03
      vr_pce                  [k=0] = +1.2284494971e-02
      vr_pce                  [k=1] = +1.5861832671e-02
      vr_pce                  [k=2] = -6.0411843448e-04
      w_pce                   [k=0] = +2.8312031490e-03
      w_pce                   [k=1] = -1.3891684320e-07
      w_pce                   [k=2] = +1.3203324527e-06

  branch components:
    [branch 1]
      ci_pce_fr               [k=0] = -1.0554098887e-03
      ci_pce_fr               [k=1] = -7.1381176310e-04
      ci_pce_fr               [k=2] = +4.0791733579e-03
      ci_pce_to               [k=0] = +1.0554098887e-03
      ci_pce_to               [k=1] = +7.1381176310e-04
      ci_pce_to               [k=2] = -4.0791733579e-03
      cr_pce_fr               [k=0] = +7.0723051011e-03
      cr_pce_fr               [k=1] = +9.1160504172e-03
      cr_pce_fr               [k=2] = -1.0560072796e-02
      cr_pce_to               [k=0] = -7.0723051011e-03
      cr_pce_to               [k=1] = -9.1160504172e-03
      cr_pce_to               [k=2] = +1.0560072796e-02
      j_pce_fr                [k=0] = +6.1550009930e-05
      j_pce_fr                [k=1] = +1.0393054706e-04
      j_pce_fr                [k=2] = -5.4164556964e-05
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00
    [branch 2]
      ci_pce_fr               [k=0] = +2.1409411835e-03
      ci_pce_fr               [k=1] = +3.5547072621e-03
      ci_pce_fr               [k=2] = -1.7317286242e-03
      ci_pce_to               [k=0] = -4.9025281098e-03
      ci_pce_to               [k=1] = +9.5338434573e-03
      ci_pce_to               [k=2] = -5.6272355419e-04
      cr_pce_fr               [k=0] = +5.3799920305e-03
      cr_pce_fr               [k=1] = +8.4005705301e-03
      cr_pce_fr               [k=2] = -1.1123441393e-02
      cr_pce_to               [k=0] = +2.7948566797e-02
      cr_pce_to               [k=1] = +5.7403206983e-03
      cr_pce_to               [k=2] = -6.4500571644e-03
      j_pce_fr                [k=0] = +4.3883651335e-05
      j_pce_fr                [k=1] = +7.8941552043e-05
      j_pce_fr                [k=2] = -2.4064023143e-05
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00
    [branch 3]
      ci_pce_fr               [k=0] = +4.4096466037e-03
      ci_pce_fr               [k=1] = -9.9253331784e-03
      ci_pce_fr               [k=2] = +5.8657383696e-04
      ci_pce_to               [k=0] = +4.2898351431e-04
      ci_pce_to               [k=1] = -8.2901091606e-04
      ci_pce_to               [k=2] = -1.9384518395e-05
      cr_pce_fr               [k=0] = -2.9221011107e-02
      cr_pce_fr               [k=1] = -5.5864658083e-03
      cr_pce_fr               [k=2] = +6.5103605981e-03
      cr_pce_to               [k=0] = -2.6869867726e-03
      cr_pce_to               [k=1] = -1.2831610136e-04
      cr_pce_to               [k=2] = +1.2800825752e-04
      j_pce_fr                [k=0] = +8.8708771818e-04
      j_pce_fr                [k=1] = +2.3048517325e-04
      j_pce_fr                [k=2] = -2.3971033781e-04
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00
    [branch 4]
      ci_pce_fr               [k=0] = +4.8544767640e-04
      ci_pce_fr               [k=1] = +3.9108440699e-04
      ci_pce_fr               [k=2] = -2.3582477910e-05
      ci_pce_to               [k=0] = -4.8544767640e-04
      ci_pce_to               [k=1] = -3.9108440699e-04
      ci_pce_to               [k=2] = +2.3582477910e-05
      cr_pce_fr               [k=0] = +1.2708501781e-03
      cr_pce_fr               [k=1] = -1.5152275720e-04
      cr_pce_fr               [k=2] = -6.0280529910e-05
      cr_pce_to               [k=0] = -1.2708501781e-03
      cr_pce_to               [k=1] = +1.5152275720e-04
      cr_pce_to               [k=2] = +6.0280529910e-05
      j_pce_fr                [k=0] = +1.8685767468e-06
      j_pce_fr                [k=1] = -1.0856221183e-14
      j_pce_fr                [k=2] = +7.5321106724e-10
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00

  load components:
    [load 1]
      cid_pce                 [k=0] = +4.8594886363e-04
      cid_pce                 [k=1] = +3.9103457508e-04
      cid_pce                 [k=2] = -2.3606245748e-05
      cmd                        = +1.3669892991e-03
      crd_pce                 [k=0] = +1.2706909638e-03
      crd_pce                 [k=1] = -1.5167703428e-04
      crd_pce                 [k=2] = -6.0272763618e-05
    [load 2]
      cid_pce                 [k=0] = +4.8594886363e-04
      cid_pce                 [k=1] = +3.9103457508e-04
      cid_pce                 [k=2] = -2.3606245748e-05
      cmd                        = +1.3669892991e-03
      crd_pce                 [k=0] = +1.2706909638e-03
      crd_pce                 [k=1] = -1.5167703428e-04
      crd_pce                 [k=2] = -6.0272763618e-05
    [load 3]
      cid_pce                 [k=0] = +4.8594886363e-04
      cid_pce                 [k=1] = +3.9103457508e-04
      cid_pce                 [k=2] = -2.3606245748e-05
      cmd                        = +1.3669892991e-03
      crd_pce                 [k=0] = +1.2706909638e-03
      crd_pce                 [k=1] = -1.5167703428e-04
      crd_pce                 [k=2] = -6.0272763618e-05
    [load 4]
      cid_pce                 [k=0] = +4.8594886363e-04
      cid_pce                 [k=1] = +3.9103457508e-04
      cid_pce                 [k=2] = -2.3606245748e-05
      cmd                        = +1.3669892991e-03
      crd_pce                 [k=0] = +1.2706909638e-03
      crd_pce                 [k=1] = -1.5167703428e-04
      crd_pce                 [k=2] = -6.0272763618e-05

  xfmr components:
    [xfmr 1]
      cix_pce_fr              [k=0] = -1.0554098887e-03
      cix_pce_fr              [k=1] = -7.1381176310e-04
      cix_pce_fr              [k=2] = +4.0791733579e-03
      cix_pce_to              [k=0] = -2.6268900471e-03
      cix_pce_to              [k=1] = -3.9457418371e-03
      cix_pce_to              [k=2] = +1.7553348700e-03
      cmix_pce                [k=0] = +3.0092655381e-36
      cmix_pce                [k=1] = +3.0092655381e-36
      cmix_pce                [k=2] = +7.5231638453e-37
      cmrx_pce                [k=0] = +1.6888338875e-20
      cmrx_pce                [k=1] = -3.9091546822e-20
      cmrx_pce                [k=2] = +4.7396385459e-21
      crx_pce_fr              [k=0] = +7.0723051011e-03
      crx_pce_fr              [k=1] = +9.1160504172e-03
      crx_pce_fr              [k=2] = -1.0560072796e-02
      crx_pce_to              [k=0] = -6.6506829944e-03
      crx_pce_to              [k=1] = -8.2488934958e-03
      crx_pce_to              [k=2] = +1.1183714156e-02
      csix_pce_fr             [k=0] = -1.0554098887e-03
      csix_pce_fr             [k=1] = -7.1381176310e-04
      csix_pce_fr             [k=2] = +4.0791733579e-03
      csix_pce_to             [k=0] = -2.6268900471e-03
      csix_pce_to             [k=1] = -3.9457418371e-03
      csix_pce_to             [k=2] = +1.7553348700e-03
      csrx_pce_fr             [k=0] = +7.0723051011e-03
      csrx_pce_fr             [k=1] = +9.1160504172e-03
      csrx_pce_fr             [k=2] = -1.0560072796e-02
      csrx_pce_to             [k=0] = -6.6506829944e-03
      csrx_pce_to             [k=1] = -8.2488934958e-03
      csrx_pce_to             [k=2] = +1.1183714156e-02
      eix_pce                 [k=0] = -6.4798777650e-03
      eix_pce                 [k=1] = -8.3583005711e-03
      eix_pce                 [k=2] = +9.6527344696e-03
      erx_pce                 [k=0] = -1.0327073028e-03
      erx_pce                 [k=1] = -7.3783464665e-04
      erx_pce                 [k=2] = +3.8389771419e-03
      vix_pce_fr              [k=0] = -1.6721894336e-03
      vix_pce_fr              [k=1] = -2.1612928638e-03
      vix_pce_fr              [k=2] = +2.4740935549e-03
      vix_pce_to              [k=0] = -6.1280924093e-03
      vix_pce_to              [k=1] = -7.6074179503e-03
      vix_pce_to              [k=2] = +1.0279001838e-02
      vrx_pce_fr              [k=0] = -3.1524931218e-04
      vrx_pce_fr              [k=1] = -2.5259193790e-04
      vrx_pce_fr              [k=2] = +1.0659923973e-03
      vrx_pce_to              [k=0] = +2.3455881236e-03
      vrx_pce_to              [k=1] = +3.5401667377e-03
      vrx_pce_to              [k=2] = -1.5017155054e-03
    [xfmr 2]
      cix_pce_fr              [k=0] = +4.9025281098e-03
      cix_pce_fr              [k=1] = -9.5338434573e-03
      cix_pce_fr              [k=2] = +5.6272355419e-04
      cix_pce_to              [k=0] = -4.8955954673e-03
      cix_pce_to              [k=1] = +9.5342986033e-03
      cix_pce_to              [k=2] = -5.6296759121e-04
      cmix_pce                [k=0] = +4.4433738705e-21
      cmix_pce                [k=1] = -5.4568978065e-21
      cmix_pce                [k=2] = -2.6310006397e-21
      cmrx_pce                [k=0] = -4.7784016281e-19
      cmrx_pce                [k=1] = -3.9549749939e-17
      cmrx_pce                [k=2] = +1.0316320991e-19
      crx_pce_fr              [k=0] = -2.7948566797e-02
      crx_pce_fr              [k=1] = -5.7403206983e-03
      crx_pce_fr              [k=2] = +6.4500571644e-03
      crx_pce_to              [k=0] = +2.7950320143e-02
      crx_pce_to              [k=1] = +5.7381428426e-03
      crx_pce_to              [k=2] = -6.4500878345e-03
      csix_pce_fr             [k=0] = +4.9025281098e-03
      csix_pce_fr             [k=1] = -9.5338434573e-03
      csix_pce_fr             [k=2] = +5.6272355419e-04
      csix_pce_to             [k=0] = -4.8955954673e-03
      csix_pce_to             [k=1] = +9.5342986033e-03
      csix_pce_to             [k=2] = -5.6296759121e-04
      csrx_pce_fr             [k=0] = -2.7948566797e-02
      csrx_pce_fr             [k=1] = -5.7403206983e-03
      csrx_pce_fr             [k=2] = +6.4500571644e-03
      csrx_pce_to             [k=0] = +2.7950320143e-02
      csrx_pce_to             [k=1] = +5.7381428426e-03
      csrx_pce_to             [k=2] = -6.4500878345e-03
      eix_pce                 [k=0] = +4.8821425982e-02
      eix_pce                 [k=1] = +3.2052533388e-03
      eix_pce                 [k=2] = -1.7185706031e-03
      erx_pce                 [k=0] = +1.2347508955e-02
      erx_pce                 [k=1] = -1.5337011569e-02
      erx_pce                 [k=2] = -2.1598641984e-04
      vix_pce_fr              [k=0] = -6.6145489936e-03
      vix_pce_fr              [k=1] = -8.1806712737e-03
      vix_pce_fr              [k=2] = +1.1075116106e-02
      vix_pce_to              [k=0] = +4.8821425982e-02
      vix_pce_to              [k=1] = +3.2052533388e-03
      vix_pce_to              [k=2] = -1.7185706031e-03
      vrx_pce_fr              [k=0] = +2.6233457237e-03
      vrx_pce_fr              [k=1] = +3.5733644498e-03
      vrx_pce_fr              [k=2] = -1.3321484433e-03
      vrx_pce_to              [k=0] = +1.2347508955e-02
      vrx_pce_to              [k=1] = -1.5337011569e-02
      vrx_pce_to              [k=2] = -2.1598641984e-04
    [xfmr 3]
      cix_pce_fr              [k=0] = -4.2898351431e-04
      cix_pce_fr              [k=1] = +8.2901091606e-04
      cix_pce_fr              [k=2] = +1.9384518395e-05
      cix_pce_to              [k=0] = -9.7139654002e-04
      cix_pce_to              [k=1] = -7.8211898207e-04
      cix_pce_to              [k=2] = +4.7188723658e-05
      cmix_pce                [k=0] = +0.0000000000e+00
      cmix_pce                [k=1] = +0.0000000000e+00
      cmix_pce                [k=2] = +0.0000000000e+00
      cmrx_pce                [k=0] = +0.0000000000e+00
      cmrx_pce                [k=1] = +0.0000000000e+00
      cmrx_pce                [k=2] = +0.0000000000e+00
      crx_pce_fr              [k=0] = +2.6869867726e-03
      crx_pce_fr              [k=1] = +1.2831610136e-04
      crx_pce_fr              [k=2] = -1.2800825752e-04
      crx_pce_to              [k=0] = -2.5415411419e-03
      crx_pce_to              [k=1] = +3.0319979148e-04
      crx_pce_to              [k=2] = +1.2055329353e-04
      csix_pce_fr             [k=0] = -4.2898351431e-04
      csix_pce_fr             [k=1] = +8.2901091606e-04
      csix_pce_fr             [k=2] = +1.9384518395e-05
      csix_pce_to             [k=0] = -9.7139654002e-04
      csix_pce_to             [k=1] = -7.8211898207e-04
      csix_pce_to             [k=2] = +4.7188723658e-05
      csrx_pce_fr             [k=0] = +2.6869867726e-03
      csrx_pce_fr             [k=1] = +1.2831610136e-04
      csrx_pce_fr             [k=2] = -1.2800825752e-04
      csrx_pce_to             [k=0] = -2.5415411419e-03
      csrx_pce_to             [k=1] = +3.0319979148e-04
      csrx_pce_to             [k=2] = +1.2055329353e-04
      eix_pce                 [k=0] = +1.9739845779e-02
      eix_pce                 [k=1] = +2.8190025716e-03
      eix_pce                 [k=2] = -9.4425586376e-04
      erx_pce                 [k=0] = +9.2336656128e-03
      erx_pce                 [k=1] = -6.0988085313e-03
      erx_pce                 [k=2] = -4.3262895930e-04
      vix_pce_fr              [k=0] = +5.1695789853e-02
      vix_pce_fr              [k=1] = +4.3450473593e-03
      vix_pce_fr              [k=2] = -2.4666395092e-03
      vix_pce_to              [k=0] = +2.1712040718e-02
      vix_pce_to              [k=1] = -6.0807642527e-04
      vix_pce_to              [k=2] = -1.0340640453e-03
      vrx_pce_fr              [k=0] = +1.4335504346e-02
      vrx_pce_fr              [k=1] = -1.5958115149e-02
      vrx_pce_fr              [k=2] = -6.6316622582e-04
      vrx_pce_to              [k=0] = -1.8733338986e-03
      vrx_pce_to              [k=1] = -6.6912244067e-03
      vrx_pce_to              [k=2] = +9.7460262716e-05
    [xfmr 4]
      cix_pce_fr              [k=0] = +4.8544767640e-04
      cix_pce_fr              [k=1] = +3.9108440699e-04
      cix_pce_fr              [k=2] = -2.3582477910e-05
      cix_pce_to              [k=0] = -4.8594886363e-04
      cix_pce_to              [k=1] = -3.9103457508e-04
      cix_pce_to              [k=2] = +2.3606245748e-05
      cmix_pce                [k=0] = +0.0000000000e+00
      cmix_pce                [k=1] = +0.0000000000e+00
      cmix_pce                [k=2] = +0.0000000000e+00
      cmrx_pce                [k=0] = -4.6798449467e-21
      cmrx_pce                [k=1] = +0.0000000000e+00
      cmrx_pce                [k=2] = +0.0000000000e+00
      crx_pce_fr              [k=0] = +1.2708501781e-03
      crx_pce_fr              [k=1] = -1.5152275720e-04
      crx_pce_fr              [k=2] = -6.0280529910e-05
      crx_pce_to              [k=0] = -1.2706909638e-03
      crx_pce_to              [k=1] = +1.5167703428e-04
      crx_pce_to              [k=2] = +6.0272763618e-05
      csix_pce_fr             [k=0] = +4.8544767640e-04
      csix_pce_fr             [k=1] = +3.9108440699e-04
      csix_pce_fr             [k=2] = -2.3582477910e-05
      csix_pce_to             [k=0] = -4.8594886363e-04
      csix_pce_to             [k=1] = -3.9103457508e-04
      csix_pce_to             [k=2] = +2.3606245748e-05
      csrx_pce_fr             [k=0] = +1.2708501781e-03
      csrx_pce_fr             [k=1] = -1.5152275720e-04
      csrx_pce_fr             [k=2] = -6.0280529910e-05
      csrx_pce_to             [k=0] = -1.2706909638e-03
      csrx_pce_to             [k=1] = +1.5167703428e-04
      csrx_pce_to             [k=2] = +6.0272763618e-05
      eix_pce                 [k=0] = -5.0118723024e-02
      eix_pce                 [k=1] = +4.9831914895e-03
      eix_pce                 [k=2] = +2.3767838589e-03
      erx_pce                 [k=0] = +1.5921424729e-02
      erx_pce                 [k=1] = +1.5427707667e-02
      erx_pce                 [k=2] = -7.7662915018e-04
      vix_pce_fr              [k=0] = +1.1306344978e-02
      vix_pce_fr              [k=1] = -2.3404850739e-03
      vix_pce_fr              [k=2] = -5.3680557341e-04
      vix_pce_to              [k=0] = -5.0118723024e-02
      vix_pce_to              [k=1] = +4.9831914895e-03
      vix_pce_to              [k=2] = +2.3767838589e-03
      vrx_pce_fr              [k=0] = -7.5421251435e-03
      vrx_pce_fr              [k=1] = -3.4749031275e-03
      vrx_pce_fr              [k=2] = +3.6320254222e-04
      vrx_pce_to              [k=0] = +1.5921424729e-02
      vrx_pce_to              [k=1] = +1.5427707667e-02
      vrx_pce_to              [k=2] = -7.7662915018e-04

──────────────────────────────────────────────────────────────────────────────
  Network: harmonic h=7
──────────────────────────────────────────────────────────────────────────────

  bus components:
    [bus 0]
      vi_pce                  [k=0] = +7.8113300616e-21
      vi_pce                  [k=1] = +9.4159210954e-20
      vi_pce                  [k=2] = +5.0733372055e-17
      vr_pce                  [k=0] = +1.9169272899e-18
      vr_pce                  [k=1] = -1.0196600055e-17
      vr_pce                  [k=2] = +1.2432135793e-17
      w_pce                   [k=0] = -1.7530714645e-15
      w_pce                   [k=1] = +3.5956313972e-34
      w_pce                   [k=2] = -5.8845827154e-34
    [bus 1]
      vi_pce                  [k=0] = -9.0486821305e-05
      vi_pce                  [k=1] = +2.1816832967e-05
      vi_pce                  [k=2] = +9.3723283820e-04
      vr_pce                  [k=0] = +8.3258796586e-04
      vr_pce                  [k=1] = +1.5859824622e-03
      vr_pce                  [k=2] = -2.2644505094e-03
      w_pce                   [k=0] = +1.0477839747e-06
      w_pce                   [k=1] = +1.6768702451e-06
      w_pce                   [k=2] = -3.7602508815e-07
    [bus 2]
      vi_pce                  [k=0] = -1.8900940308e-03
      vi_pce                  [k=1] = -2.9489421795e-03
      vi_pce                  [k=2] = +7.4592920901e-03
      vr_pce                  [k=0] = +2.6208186792e-03
      vr_pce                  [k=1] = +5.3623748056e-03
      vr_pce                  [k=2] = -5.8110660121e-03
      w_pce                   [k=0] = +1.5597679343e-05
      w_pce                   [k=1] = +2.4962477968e-05
      w_pce                   [k=2] = -5.5976412043e-06
    [bus 3]
      vi_pce                  [k=0] = -2.0296522870e-03
      vi_pce                  [k=1] = -3.2907815666e-03
      vi_pce                  [k=2] = +8.1473961651e-03
      vr_pce                  [k=0] = +2.7887673478e-03
      vr_pce                  [k=1] = +5.6533224126e-03
      vr_pce                  [k=2] = -6.0523071577e-03
      w_pce                   [k=0] = +1.7801331336e-05
      w_pce                   [k=1] = +2.8477759986e-05
      w_pce                   [k=2] = -6.0375172917e-06
    [bus 4]
      vi_pce                  [k=0] = +3.2469600488e-02
      vi_pce                  [k=1] = -7.3636832980e-03
      vi_pce                  [k=2] = -2.5519706461e-03
      vr_pce                  [k=0] = -1.5698678319e-02
      vr_pce                  [k=1] = -1.4102225948e-02
      vr_pce                  [k=2] = +1.4785189376e-03
      w_pce                   [k=0] = +1.3264574389e-03
      w_pce                   [k=1] = -2.8180953293e-05
      w_pce                   [k=2] = +4.2764508470e-05
    [bus 5]
      vi_pce                  [k=0] = +3.5005578652e-02
      vi_pce                  [k=1] = -6.9422518114e-03
      vi_pce                  [k=2] = -3.3723656778e-03
      vr_pce                  [k=0] = -1.5560644723e-02
      vr_pce                  [k=1] = -1.5338094346e-02
      vr_pce                  [k=2] = +1.5452715489e-03
      w_pce                   [k=0] = +1.4964061183e-03
      w_pce                   [k=1] = +5.1086903913e-08
      w_pce                   [k=2] = +2.4051764833e-06
    [bus 6]
      vi_pce                  [k=0] = +1.4977017295e-02
      vi_pce                  [k=1] = +1.2577729235e-03
      vi_pce                  [k=2] = -1.4539854052e-03
      vr_pce                  [k=0] = +2.9620113966e-03
      vr_pce                  [k=1] = -6.5908144561e-03
      vr_pce                  [k=2] = -2.7048687793e-04
      w_pce                   [k=0] = +2.3767191319e-04
      w_pce                   [k=1] = +2.0194522275e-08
      w_pce                   [k=2] = +3.6597583311e-07
    [bus 7]
      vi_pce                  [k=0] = +9.4685161425e-03
      vi_pce                  [k=1] = +1.8565328289e-04
      vi_pce                  [k=2] = -9.1799203261e-04
      vr_pce                  [k=0] = +4.8514287438e-04
      vr_pce                  [k=1] = -4.1625665928e-03
      vr_pce                  [k=2] = -3.6822250502e-05
      w_pce                   [k=0] = +9.1657196961e-05
      w_pce                   [k=1] = +1.2655595567e-08
      w_pce                   [k=2] = +1.3476132756e-07
    [bus 8]
      vi_pce                  [k=0] = -3.7516803655e-02
      vi_pce                  [k=1] = -1.6533109140e-03
      vi_pce                  [k=2] = +3.6353872523e-03
      vr_pce                  [k=0] = -4.0177952742e-03
      vr_pce                  [k=1] = +1.6499893745e-02
      vr_pce                  [k=2] = +3.4699001216e-04
      w_pce                   [k=0] = +1.4516717054e-03
      w_pce                   [k=1] = -5.0313270305e-08
      w_pce                   [k=2] = +2.4652397003e-06

  branch components:
    [branch 1]
      ci_pce_fr               [k=0] = +2.5051260049e-03
      ci_pce_fr               [k=1] = +4.7609523429e-03
      ci_pce_fr               [k=2] = -6.8525930799e-03
      ci_pce_to               [k=0] = -2.5051260049e-03
      ci_pce_to               [k=1] = -4.7609523429e-03
      ci_pce_to               [k=2] = +6.8525930799e-03
      cr_pce_fr               [k=0] = +2.2445714224e-04
      cr_pce_fr               [k=1] = -1.5550581283e-04
      cr_pce_fr               [k=2] = -2.6857091045e-03
      cr_pce_to               [k=0] = -2.2445714224e-04
      cr_pce_to               [k=1] = +1.5550581283e-04
      cr_pce_to               [k=2] = +2.6857091045e-03
      j_pce_fr                [k=0] = +9.4502558928e-06
      j_pce_fr                [k=1] = +1.5124160417e-05
      j_pce_fr                [k=2] = -3.3914751428e-06
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00
    [branch 2]
      ci_pce_fr               [k=0] = +2.0554311465e-03
      ci_pce_fr               [k=1] = +3.8981138321e-03
      ci_pce_fr               [k=2] = -4.5963411739e-03
      ci_pce_to               [k=0] = +6.7750626449e-03
      ci_pce_to               [k=1] = +7.0996527263e-03
      ci_pce_to               [k=2] = -2.7483322772e-03
      cr_pce_fr               [k=0] = +7.5085033497e-04
      cr_pce_fr               [k=1] = +2.2451589876e-03
      cr_pce_fr               [k=2] = -5.6804807776e-03
      cr_pce_to               [k=0] = +1.2359232147e-02
      cr_pce_to               [k=1] = -1.5341933538e-03
      cr_pce_to               [k=2] = -3.8268624503e-03
      j_pce_fr                [k=0] = +7.6525967947e-06
      j_pce_fr                [k=1] = +1.1120341148e-05
      j_pce_fr                [k=2] = +2.2331152615e-06
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00
    [branch 3]
      ci_pce_fr               [k=0] = -6.7829613679e-03
      ci_pce_fr               [k=1] = -7.4036094246e-03
      ci_pce_fr               [k=2] = +2.7497785221e-03
      ci_pce_to               [k=0] = -6.9984422398e-04
      ci_pce_to               [k=1] = -5.2480770362e-04
      ci_pce_to               [k=2] = +6.9077245528e-05
      cr_pce_fr               [k=0] = -1.3051041898e-02
      cr_pce_fr               [k=1] = +1.5397113830e-03
      cr_pce_fr               [k=2] = +3.8938299518e-03
      cr_pce_to               [k=0] = -1.1989039791e-03
      cr_pce_to               [k=1] = +3.1113843310e-04
      cr_pce_to               [k=2] = +1.1528330155e-04
      j_pce_fr                [k=0] = +2.2247022104e-04
      j_pce_fr                [k=1] = +5.7825316795e-05
      j_pce_fr                [k=2] = -7.7869966777e-05
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00
    [branch 4]
      ci_pce_fr               [k=0] = +2.9256901119e-06
      ci_pce_fr               [k=1] = +3.0500944209e-04
      ci_pce_fr               [k=2] = -1.0526997982e-06
      ci_pce_to               [k=0] = -2.9256901119e-06
      ci_pce_to               [k=1] = -3.0500944209e-04
      ci_pce_to               [k=2] = +1.0526997982e-06
      cr_pce_fr               [k=0] = +6.9404545080e-04
      cr_pce_fr               [k=1] = -3.3535125149e-06
      cr_pce_fr               [k=2] = -6.7183428482e-05
      cr_pce_to               [k=0] = -6.9404545080e-04
      cr_pce_to               [k=1] = +3.3535125149e-06
      cr_pce_to               [k=2] = +6.7183428482e-05
      j_pce_fr                [k=0] = +4.9118799008e-07
      j_pce_fr                [k=1] = +5.9973867317e-16
      j_pce_fr                [k=2] = +8.1164351771e-10
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00

  load components:
    [load 1]
      cid_pce                 [k=0] = +3.3007463667e-06
      cid_pce                 [k=1] = +3.0501564566e-04
      cid_pce                 [k=2] = -1.0890167905e-06
      cmd                        = +7.0086658535e-04
      crd_pce                 [k=0] = +6.9406212391e-04
      crd_pce                 [k=1] = -3.5183922998e-06
      crd_pce                 [k=2] = -6.7184623134e-05
    [load 2]
      cid_pce                 [k=0] = +3.3007463667e-06
      cid_pce                 [k=1] = +3.0501564566e-04
      cid_pce                 [k=2] = -1.0890167905e-06
      cmd                        = +7.0086658535e-04
      crd_pce                 [k=0] = +6.9406212391e-04
      crd_pce                 [k=1] = -3.5183922998e-06
      crd_pce                 [k=2] = -6.7184623134e-05
    [load 3]
      cid_pce                 [k=0] = +3.3007463667e-06
      cid_pce                 [k=1] = +3.0501564566e-04
      cid_pce                 [k=2] = -1.0890167905e-06
      cmd                        = +7.0086658535e-04
      crd_pce                 [k=0] = +6.9406212391e-04
      crd_pce                 [k=1] = -3.5183922998e-06
      crd_pce                 [k=2] = -6.7184623134e-05
    [load 4]
      cid_pce                 [k=0] = +3.3007463667e-06
      cid_pce                 [k=1] = +3.0501564566e-04
      cid_pce                 [k=2] = -1.0890167905e-06
      cmd                        = +7.0086658535e-04
      crd_pce                 [k=0] = +6.9406212391e-04
      crd_pce                 [k=1] = -3.5183922998e-06
      crd_pce                 [k=2] = -6.7184623134e-05

  xfmr components:
    [xfmr 1]
      cix_pce_fr              [k=0] = +2.5051260049e-03
      cix_pce_fr              [k=1] = +4.7609523429e-03
      cix_pce_fr              [k=2] = -6.8525930799e-03
      cix_pce_to              [k=0] = -2.0587318928e-03
      cix_pce_to              [k=1] = -4.2031294777e-03
      cix_pce_to              [k=2] = +4.5974301907e-03
      cmix_pce                [k=0] = -2.1898042304e-21
      cmix_pce                [k=1] = +4.6772332183e-20
      cmix_pce                [k=2] = +8.0326897753e-21
      cmrx_pce                [k=0] = -5.4584748292e-21
      cmrx_pce                [k=1] = +1.7054952863e-20
      cmrx_pce                [k=2] = -3.8222166535e-21
      crx_pce_fr              [k=0] = +2.2445714224e-04
      crx_pce_fr              [k=1] = -1.5550581282e-04
      crx_pce_fr              [k=2] = -2.6857091045e-03
      crx_pce_to              [k=0] = -1.4449124589e-03
      crx_pce_to              [k=1] = -2.2416405953e-03
      crx_pce_to              [k=2] = +5.7476654007e-03
      csix_pce_fr             [k=0] = +2.5051260049e-03
      csix_pce_fr             [k=1] = +4.7609523429e-03
      csix_pce_fr             [k=2] = -6.8525930799e-03
      csix_pce_to             [k=0] = -2.0587318928e-03
      csix_pce_to             [k=1] = -4.2031294777e-03
      csix_pce_to             [k=2] = +4.5974301907e-03
      csrx_pce_fr             [k=0] = +2.2445714224e-04
      csrx_pce_fr             [k=1] = -1.5550581275e-04
      csrx_pce_fr             [k=2] = -2.6857091045e-03
      csrx_pce_to             [k=0] = -1.4449124589e-03
      csrx_pce_to             [k=1] = -2.2416405953e-03
      csrx_pce_to             [k=2] = +5.7476654007e-03
      eix_pce                 [k=0] = -3.1528165771e-04
      eix_pce                 [k=1] = +1.4857044073e-04
      eix_pce                 [k=2] = +3.5238163877e-03
      erx_pce                 [k=0] = +3.2157329324e-03
      erx_pce                 [k=1] = +6.1177089065e-03
      erx_pce                 [k=2] = -8.7741295781e-03
      vix_pce_fr              [k=0] = -1.0166418002e-04
      vix_pce_fr              [k=1] = +5.7443955615e-07
      vix_pce_fr              [k=2] = +9.6780770381e-04
      vix_pce_to              [k=0] = -1.8809083911e-03
      vix_pce_to              [k=1] = -2.9301886774e-03
      vix_pce_to              [k=2] = +7.4387792990e-03
      vrx_pce_fr              [k=0] = +8.3158648410e-04
      vrx_pce_fr              [k=1] = +1.5866762973e-03
      vrx_pce_fr              [k=2] = -2.2524674259e-03
      vrx_pce_to              [k=0] = +2.6272655824e-03
      vrx_pce_to              [k=1] = +5.3723765464e-03
      vrx_pce_to              [k=2] = -5.8367109169e-03
    [xfmr 2]
      cix_pce_fr              [k=0] = -6.7750626449e-03
      cix_pce_fr              [k=1] = -7.0996527263e-03
      cix_pce_fr              [k=2] = +2.7483322772e-03
      cix_pce_to              [k=0] = +6.7796606216e-03
      cix_pce_to              [k=1] = +7.0985937789e-03
      cix_pce_to              [k=2] = -2.7486895054e-03
      cmix_pce                [k=0] = -1.1700890184e-21
      cmix_pce                [k=1] = -3.3359915000e-20
      cmix_pce                [k=2] = +1.9001645785e-21
      cmrx_pce                [k=0] = -1.1884500818e-18
      cmrx_pce                [k=1] = +1.2559259716e-18
      cmrx_pce                [k=2] = -5.8146826839e-21
      crx_pce_fr              [k=0] = -1.2359232147e-02
      crx_pce_fr              [k=1] = +1.5341933538e-03
      crx_pce_fr              [k=2] = +3.8268624503e-03
      crx_pce_to              [k=0] = +1.2356979775e-02
      crx_pce_to              [k=1] = -1.5361929907e-03
      crx_pce_to              [k=2] = -3.8266453286e-03
      csix_pce_fr             [k=0] = -6.7750626449e-03
      csix_pce_fr             [k=1] = -7.0996527263e-03
      csix_pce_fr             [k=2] = +2.7483322772e-03
      csix_pce_to             [k=0] = +6.7796606216e-03
      csix_pce_to             [k=1] = +7.0985937789e-03
      csix_pce_to             [k=2] = -2.7486895054e-03
      csrx_pce_fr             [k=0] = -1.2359232147e-02
      csrx_pce_fr             [k=1] = +1.5341933538e-03
      csrx_pce_fr             [k=2] = +3.8268624503e-03
      csrx_pce_to             [k=0] = +1.2356979775e-02
      csrx_pce_to             [k=1] = -1.5361929907e-03
      csrx_pce_to             [k=2] = -3.8266453286e-03
      eix_pce                 [k=0] = +3.2380117381e-02
      eix_pce                 [k=1] = -7.4573759267e-03
      eix_pce                 [k=2] = -2.5156913557e-03
      erx_pce                 [k=0] = -1.5861775118e-02
      erx_pce                 [k=1] = -1.4081950107e-02
      erx_pce                 [k=2] = +1.5290259071e-03
      vix_pce_fr              [k=0] = -1.9402298677e-03
      vix_pce_fr              [k=1] = -3.1970749611e-03
      vix_pce_fr              [k=2] = +8.1111215896e-03
      vix_pce_to              [k=0] = +3.2380117381e-02
      vix_pce_to              [k=1] = -7.4573759267e-03
      vix_pce_to              [k=2] = -2.5156913557e-03
      vrx_pce_fr              [k=0] = +2.9518938746e-03
      vrx_pce_fr              [k=1] = +5.6330729642e-03
      vrx_pce_fr              [k=2] = -6.1028169930e-03
      vrx_pce_to              [k=0] = -1.5861775118e-02
      vrx_pce_to              [k=1] = -1.4081950107e-02
      vrx_pce_to              [k=2] = +1.5290259071e-03
    [xfmr 3]
      cix_pce_fr              [k=0] = +6.9984422398e-04
      cix_pce_fr              [k=1] = +5.2480770362e-04
      cix_pce_fr              [k=2] = -6.9077245528e-05
      cix_pce_to              [k=0] = -6.2264364786e-06
      cix_pce_to              [k=1] = -6.1002508774e-04
      cix_pce_to              [k=2] = +2.1417165888e-06
      cmix_pce                [k=0] = +0.0000000000e+00
      cmix_pce                [k=1] = +0.0000000000e+00
      cmix_pce                [k=2] = +0.0000000000e+00
      cmrx_pce                [k=0] = +0.0000000000e+00
      cmrx_pce                [k=1] = +0.0000000000e+00
      cmrx_pce                [k=2] = +0.0000000000e+00
      crx_pce_fr              [k=0] = +1.1989039791e-03
      crx_pce_fr              [k=1] = -3.1113843310e-04
      crx_pce_fr              [k=2] = -1.1528330155e-04
      crx_pce_to              [k=0] = -1.3881075747e-03
      crx_pce_to              [k=1] = +6.8719048147e-06
      crx_pce_to              [k=2] = +1.3436805162e-04
      csix_pce_fr             [k=0] = +6.9984422398e-04
      csix_pce_fr             [k=1] = +5.2480770362e-04
      csix_pce_fr             [k=2] = -6.9077245528e-05
      csix_pce_to             [k=0] = -6.2264364786e-06
      csix_pce_to             [k=1] = -6.1002508774e-04
      csix_pce_to             [k=2] = +2.1417165888e-06
      csrx_pce_fr             [k=0] = +1.1989039791e-03
      csrx_pce_fr             [k=1] = -3.1113843310e-04
      csrx_pce_fr             [k=2] = -1.1528330155e-04
      csrx_pce_to             [k=0] = -1.3881075747e-03
      csrx_pce_to             [k=1] = +6.8719048147e-06
      csrx_pce_to             [k=2] = +1.3436805162e-04
      eix_pce                 [k=0] = +1.4747572793e-02
      eix_pce                 [k=1] = -1.9839595409e-03
      eix_pce                 [k=2] = -1.4236572588e-03
      erx_pce                 [k=0] = -4.4157607771e-03
      erx_pce                 [k=1] = -6.4683364684e-03
      erx_pce                 [k=2] = +4.4393736948e-04
      vix_pce_fr              [k=0] = +3.4709320448e-02
      vix_pce_fr              [k=1] = -7.1644135186e-03
      vix_pce_fr              [k=2] = -3.3431238838e-03
      vix_pce_to              [k=0] = +1.4979653071e-02
      vix_pce_to              [k=1] = +1.5160088716e-03
      vix_pce_to              [k=2] = -1.4548920371e-03
      vrx_pce_fr              [k=0] = -1.6068165007e-02
      vrx_pce_fr              [k=1] = -1.5206383159e-02
      vrx_pce_fr              [k=2] = +1.5940733003e-03
      vrx_pce_to              [k=0] = +3.5496253863e-03
      vrx_pce_to              [k=1] = -6.5937234723e-03
      vrx_pce_to              [k=2] = -3.2736758973e-04
    [xfmr 4]
      cix_pce_fr              [k=0] = +2.9256901119e-06
      cix_pce_fr              [k=1] = +3.0500944209e-04
      cix_pce_fr              [k=2] = -1.0526997982e-06
      cix_pce_to              [k=0] = -3.3007463667e-06
      cix_pce_to              [k=1] = -3.0501564566e-04
      cix_pce_to              [k=2] = +1.0890167905e-06
      cmix_pce                [k=0] = +0.0000000000e+00
      cmix_pce                [k=1] = +0.0000000000e+00
      cmix_pce                [k=2] = +0.0000000000e+00
      cmrx_pce                [k=0] = +0.0000000000e+00
      cmrx_pce                [k=1] = +0.0000000000e+00
      cmrx_pce                [k=2] = +0.0000000000e+00
      crx_pce_fr              [k=0] = +6.9404545080e-04
      crx_pce_fr              [k=1] = -3.3535125149e-06
      crx_pce_fr              [k=2] = -6.7183428482e-05
      crx_pce_to              [k=0] = -6.9406212391e-04
      crx_pce_to              [k=1] = +3.5183922998e-06
      crx_pce_to              [k=2] = +6.7184623134e-05
      csix_pce_fr             [k=0] = +2.9256901119e-06
      csix_pce_fr             [k=1] = +3.0500944209e-04
      csix_pce_fr             [k=2] = -1.0526997982e-06
      csix_pce_to             [k=0] = -3.3007463667e-06
      csix_pce_to             [k=1] = -3.0501564566e-04
      csix_pce_to             [k=2] = +1.0890167905e-06
      csrx_pce_fr             [k=0] = +6.9404545080e-04
      csrx_pce_fr             [k=1] = -3.3535125149e-06
      csrx_pce_fr             [k=2] = -6.7183428482e-05
      csrx_pce_to             [k=0] = -6.9406212391e-04
      csrx_pce_to             [k=1] = +3.5183922998e-06
      csrx_pce_to             [k=2] = +6.7184623134e-05
      eix_pce                 [k=0] = -3.7505625474e-02
      eix_pce                 [k=1] = -6.2035661722e-04
      eix_pce                 [k=2] = +3.6316992297e-03
      erx_pce                 [k=0] = -1.6673110831e-03
      erx_pce                 [k=1] = +1.6487978493e-02
      erx_pce                 [k=2] = +1.1946514210e-04
      vix_pce_fr              [k=0] = +9.4586081125e-03
      vix_pce_fr              [k=1] = -8.4728000516e-04
      vix_pce_fr              [k=2] = -9.1442699982e-04
      vix_pce_to              [k=0] = -3.7505625474e-02
      vix_pce_to              [k=1] = -6.2035661722e-04
      vix_pce_to              [k=2] = +3.6316992297e-03
      vrx_pce_fr              [k=0] = -1.8652848522e-03
      vrx_pce_fr              [k=1] = -4.1512097158e-03
      vrx_pce_fr              [k=2] = +1.9069857380e-04
      vrx_pce_to              [k=0] = -1.6673110831e-03
      vrx_pce_to              [k=1] = +1.6487978493e-02
      vrx_pce_to              [k=2] = +1.1946514210e-04

──────────────────────────────────────────────────────────────────────────────
  Network: harmonic h=11
──────────────────────────────────────────────────────────────────────────────

  bus components:
    [bus 0]
      vi_pce                  [k=0] = +4.1175115266e-21
      vi_pce                  [k=1] = -8.3013591628e-21
      vi_pce                  [k=2] = +6.0293423259e-20
      vr_pce                  [k=0] = +5.6758931855e-21
      vr_pce                  [k=1] = -1.1916115504e-20
      vr_pce                  [k=2] = +1.4012031732e-20
      w_pce                   [k=0] = +1.6307678182e-15
      w_pce                   [k=1] = +3.5277692798e-41
      w_pce                   [k=2] = -1.0498522777e-39
    [bus 1]
      vi_pce                  [k=0] = -8.7305440132e-05
      vi_pce                  [k=1] = +1.3449282439e-04
      vi_pce                  [k=2] = +8.6792957213e-04
      vr_pce                  [k=0] = +3.7480698468e-04
      vr_pce                  [k=1] = +4.5915060348e-04
      vr_pce                  [k=2] = -1.0645419405e-03
      w_pce                   [k=0] = +2.0012815551e-07
      w_pce                   [k=1] = +2.2865010536e-07
      w_pce                   [k=2] = -3.2053994781e-07
    [bus 2]
      vi_pce                  [k=0] = +4.3934072834e-04
      vi_pce                  [k=1] = +1.3423621922e-03
      vi_pce                  [k=2] = +8.1700835429e-04
      vr_pce                  [k=0] = +1.4184016793e-03
      vr_pce                  [k=1] = +1.2672557050e-03
      vr_pce                  [k=2] = -5.2362795803e-03
      w_pce                   [k=0] = +2.9794179118e-06
      w_pce                   [k=1] = +3.4040398648e-06
      w_pce                   [k=2] = -4.7720544843e-06
    [bus 3]
      vi_pce                  [k=0] = +4.3394437969e-04
      vi_pce                  [k=1] = +1.3846367665e-03
      vi_pce                  [k=2] = +9.8462971554e-04
      vr_pce                  [k=0] = +1.4896067618e-03
      vr_pce                  [k=1] = +1.3946499249e-03
      vr_pce                  [k=2] = -5.5922316967e-03
      w_pce                   [k=0] = +3.2913418613e-06
      w_pce                   [k=1] = +3.7585523204e-06
      w_pce                   [k=2] = -5.1129527105e-06
    [bus 4]
      vi_pce                  [k=0] = +2.1053092022e-03
      vi_pce                  [k=1] = -1.6831999064e-02
      vi_pce                  [k=2] = -3.6600297458e-04
      vr_pce                  [k=0] = -2.2567953672e-02
      vr_pce                  [k=1] = -1.1083867192e-03
      vr_pce                  [k=2] = +6.2148396350e-03
      w_pce                   [k=0] = +5.4311986769e-04
      w_pce                   [k=1] = -1.2020578579e-05
      w_pce                   [k=2] = +1.1363982727e-05
    [bus 5]
      vi_pce                  [k=0] = +2.7877173887e-03
      vi_pce                  [k=1] = -1.7802013944e-02
      vi_pce                  [k=2] = -7.3016464117e-04
      vr_pce                  [k=0] = -2.3890991781e-02
      vr_pce                  [k=1] = -1.6905030353e-03
      vr_pce                  [k=2] = +6.8361982224e-03
      w_pce                   [k=0] = +6.1161908592e-04
      w_pce                   [k=1] = -7.8511501524e-06
      w_pce                   [k=2] = +9.1955369005e-08
    [bus 6]
      vi_pce                  [k=0] = -3.1388251051e-03
      vi_pce                  [k=1] = -6.6434978072e-03
      vi_pce                  [k=2] = +9.2221913068e-04
      vr_pce                  [k=0] = -9.0054656395e-03
      vr_pce                  [k=1] = +2.4766077226e-03
      vr_pce                  [k=2] = +2.5655094685e-03
      w_pce                   [k=0] = +9.6149181109e-05
      w_pce                   [k=1] = -1.2296772133e-06
      w_pce                   [k=2] = +9.1328921423e-09
    [bus 7]
      vi_pce                  [k=0] = -2.6023011011e-03
      vi_pce                  [k=1] = -3.9457765384e-03
      vi_pce                  [k=2] = +7.5868977841e-04
      vr_pce                  [k=0] = -5.3643985277e-03
      vr_pce                  [k=1] = +2.0196202082e-03
      vr_pce                  [k=2] = +1.5264148184e-03
      w_pce                   [k=0] = +3.7580616903e-05
      w_pce                   [k=1] = -4.7873415805e-07
      w_pce                   [k=2] = +1.4728902333e-09
    [bus 8]
      vi_pce                  [k=0] = +9.3411631365e-03
      vi_pce                  [k=1] = +1.6033446722e-02
      vi_pce                  [k=2] = -2.7306605184e-03
      vr_pce                  [k=0] = +2.1772621417e-02
      vr_pce                  [k=1] = -7.2914094810e-03
      vr_pce                  [k=2] = -6.1957568726e-03
      w_pce                   [k=0] = +5.9338651425e-04
      w_pce                   [k=1] = -7.6552995868e-06
      w_pce                   [k=2] = +1.3301940407e-07

  branch components:
    [branch 1]
      ci_pce_fr               [k=0] = +7.1878696125e-04
      ci_pce_fr               [k=1] = +8.7358109767e-04
      ci_pce_fr               [k=2] = -2.0593888704e-03
      ci_pce_to               [k=0] = -7.1878696125e-04
      ci_pce_to               [k=1] = -8.7358109767e-04
      ci_pce_to               [k=2] = +2.0593888704e-03
      cr_pce_fr               [k=0] = +1.5604611290e-04
      cr_pce_fr               [k=1] = -2.7024950977e-04
      cr_pce_fr               [k=2] = -1.6279799064e-03
      cr_pce_to               [k=0] = -1.5604611290e-04
      cr_pce_to               [k=1] = +2.7024950977e-04
      cr_pce_to               [k=2] = +1.6279799064e-03
      j_pce_fr                [k=0] = +7.3105003868e-07
      j_pce_fr                [k=1] = +8.3523813997e-07
      j_pce_fr                [k=2] = -1.1709034176e-06
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00
    [branch 2]
      ci_pce_fr               [k=0] = +4.5560321285e-04
      ci_pce_fr               [k=1] = +7.2244441744e-04
      ci_pce_fr               [k=2] = -2.5285696296e-03
      ci_pce_to               [k=0] = +5.5156864144e-03
      ci_pce_to               [k=1] = +5.4191568006e-04
      ci_pce_to               [k=2] = -2.7079361389e-03
      cr_pce_fr               [k=0] = -9.3287922049e-05
      cr_pce_fr               [k=1] = -4.9214655329e-04
      cr_pce_fr               [k=2] = -4.1454560699e-04
      cr_pce_to               [k=0] = +3.4118763557e-04
      cr_pce_to               [k=1] = -4.1786857958e-03
      cr_pce_to               [k=2] = -2.8898037843e-04
      j_pce_fr                [k=0] = +3.9404712429e-07
      j_pce_fr                [k=1] = +3.2953409999e-07
      j_pce_fr                [k=2] = -1.0112223190e-07
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00
    [branch 3]
      ci_pce_fr               [k=0] = -5.7605364966e-03
      ci_pce_fr               [k=1] = -4.3745549929e-04
      ci_pce_fr               [k=2] = +2.7775070701e-03
      ci_pce_to               [k=0] = -5.5570134025e-04
      ci_pce_to               [k=1] = -2.8644916794e-06
      ci_pce_to               [k=2] = +1.5886060959e-04
      cr_pce_fr               [k=0] = -2.0591824696e-04
      cr_pce_fr               [k=1] = +4.3584995161e-03
      cr_pce_fr               [k=2] = +2.4966936090e-04
      cr_pce_to               [k=0] = -1.5805507156e-05
      cr_pce_to               [k=1] = +4.1328911377e-04
      cr_pce_to               [k=2] = +2.9613393195e-06
      j_pce_fr                [k=0] = +3.5286065326e-05
      j_pce_fr                [k=1] = +3.8533828665e-06
      j_pce_fr                [k=2] = -1.1132653021e-05
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00
    [branch 4]
      ci_pce_fr               [k=0] = +2.4466788193e-04
      ci_pce_fr               [k=1] = -1.0191276795e-04
      ci_pce_fr               [k=2] = -6.9555579285e-05
      ci_pce_to               [k=0] = -2.4466788193e-04
      ci_pce_to               [k=1] = +1.0191276795e-04
      ci_pce_to               [k=2] = +6.9555579285e-05
      cr_pce_fr               [k=0] = -1.3185182538e-04
      cr_pce_fr               [k=1] = -1.7974668885e-04
      cr_pce_fr               [k=2] = +3.8367507226e-05
      cr_pce_to               [k=0] = +1.3185182538e-04
      cr_pce_to               [k=1] = +1.7974668885e-04
      cr_pce_to               [k=2] = -3.8367507226e-05
      j_pce_fr                [k=0] = +8.1662476252e-08
      j_pce_fr                [k=1] = -1.0508826273e-09
      j_pce_fr                [k=2] = +1.5269179116e-11
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00

  load components:
    [load 1]
      cid_pce                 [k=0] = +2.4456408787e-04
      cid_pce                 [k=1] = -1.0206876932e-04
      cid_pce                 [k=2] = -6.9525321135e-05
      cmd                        = +2.8647773120e-04
      crd_pce                 [k=0] = -1.3206394511e-04
      crd_pce                 [k=1] = -1.7966614743e-04
      crd_pce                 [k=2] = +3.8427833426e-05
    [load 2]
      cid_pce                 [k=0] = +2.4456408787e-04
      cid_pce                 [k=1] = -1.0206876932e-04
      cid_pce                 [k=2] = -6.9525321135e-05
      cmd                        = +2.8647773120e-04
      crd_pce                 [k=0] = -1.3206394511e-04
      crd_pce                 [k=1] = -1.7966614743e-04
      crd_pce                 [k=2] = +3.8427833426e-05
    [load 3]
      cid_pce                 [k=0] = +2.4456408787e-04
      cid_pce                 [k=1] = -1.0206876932e-04
      cid_pce                 [k=2] = -6.9525321135e-05
      cmd                        = +2.8647773120e-04
      crd_pce                 [k=0] = -1.3206394511e-04
      crd_pce                 [k=1] = -1.7966614743e-04
      crd_pce                 [k=2] = +3.8427833426e-05
    [load 4]
      cid_pce                 [k=0] = +2.4456408787e-04
      cid_pce                 [k=1] = -1.0206876932e-04
      cid_pce                 [k=2] = -6.9525321135e-05
      cmd                        = +2.8647773120e-04
      crd_pce                 [k=0] = -1.3206394511e-04
      crd_pce                 [k=1] = -1.7966614743e-04
      crd_pce                 [k=2] = +3.8427833426e-05

  xfmr components:
    [xfmr 1]
      cix_pce_fr              [k=0] = +7.1878696125e-04
      cix_pce_fr              [k=1] = +8.7358109767e-04
      cix_pce_fr              [k=2] = -2.0593888704e-03
      cix_pce_to              [k=0] = -7.0016730072e-04
      cix_pce_to              [k=1] = -6.2037564813e-04
      cix_pce_to              [k=2] = +2.5980949507e-03
      cmix_pce                [k=0] = -5.5551685224e-20
      cmix_pce                [k=1] = +0.0000000000e+00
      cmix_pce                [k=2] = +0.0000000000e+00
      cmrx_pce                [k=0] = +2.7811203998e-19
      cmrx_pce                [k=1] = +0.0000000000e+00
      cmrx_pce                [k=2] = +0.0000000000e+00
      crx_pce_fr              [k=0] = +1.5604611290e-04
      crx_pce_fr              [k=1] = -2.7024950977e-04
      crx_pce_fr              [k=2] = -1.6279799064e-03
      crx_pce_to              [k=0] = +2.2535186716e-04
      crx_pce_to              [k=1] = +6.7181270072e-04
      crx_pce_to              [k=2] = +3.7611777356e-04
      csix_pce_fr             [k=0] = +7.1878696125e-04
      csix_pce_fr             [k=1] = +8.7358109767e-04
      csix_pce_fr             [k=2] = -2.0593888704e-03
      csix_pce_to             [k=0] = -7.0016730072e-04
      csix_pce_to             [k=1] = -6.2037564813e-04
      csix_pce_to             [k=2] = +2.5980949507e-03
      csrx_pce_fr             [k=0] = +1.5604611290e-04
      csrx_pce_fr             [k=1] = -2.7024950977e-04
      csrx_pce_fr             [k=2] = -1.6279799064e-03
      csrx_pce_to             [k=0] = +2.2535186716e-04
      csrx_pce_to             [k=1] = +6.7181270072e-04
      csrx_pce_to             [k=2] = +3.7611777356e-04
      eix_pce                 [k=0] = -3.2469891288e-04
      eix_pce                 [k=1] = +5.3377566866e-04
      eix_pce                 [k=2] = +3.3141569309e-03
      erx_pce                 [k=0] = +1.4489087609e-03
      erx_pce                 [k=1] = +1.7671375220e-03
      erx_pce                 [k=2] = -4.1353345810e-03
      vix_pce_fr              [k=0] = -9.1325727771e-05
      vix_pce_fr              [k=1] = +1.2960674899e-04
      vix_pce_fr              [k=2] = +8.7944805544e-04
      vix_pce_to              [k=0] = +4.4325687332e-04
      vix_pce_to              [k=1] = +1.3458320500e-03
      vix_pce_to              [k=2] = +8.0247680381e-04
      vrx_pce_fr              [k=0] = +3.7393419442e-04
      vrx_pce_fr              [k=1] = +4.6066215116e-04
      vrx_pce_fr              [k=2] = -1.0554363948e-03
      vrx_pce_to              [k=0] = +1.4171412512e-03
      vrx_pce_to              [k=1] = +1.2634981517e-03
      vrx_pce_to              [k=2] = -5.2383832657e-03
    [xfmr 2]
      cix_pce_fr              [k=0] = -5.5156864144e-03
      cix_pce_fr              [k=1] = -5.4191568006e-04
      cix_pce_fr              [k=2] = +2.7079361389e-03
      cix_pce_to              [k=0] = +5.5159724087e-03
      cix_pce_to              [k=1] = +5.3952426860e-04
      cix_pce_to              [k=2] = -2.7079817490e-03
      cmix_pce                [k=0] = +1.8080980355e-21
      cmix_pce                [k=1] = +4.3805747980e-20
      cmix_pce                [k=2] = +1.9301027696e-20
      cmrx_pce                [k=0] = +2.9967547181e-19
      cmrx_pce                [k=1] = -1.8190941189e-19
      cmrx_pce                [k=2] = -2.7079536673e-20
      crx_pce_fr              [k=0] = -3.4118763557e-04
      crx_pce_fr              [k=1] = +4.1786857958e-03
      crx_pce_fr              [k=2] = +2.8898037843e-04
      crx_pce_to              [k=0] = +3.3798219208e-04
      crx_pce_to              [k=1] = -4.1788333687e-03
      crx_pce_to              [k=2] = -2.8809719433e-04
      csix_pce_fr             [k=0] = -5.5156864144e-03
      csix_pce_fr             [k=1] = -5.4191568006e-04
      csix_pce_fr             [k=2] = +2.7079361389e-03
      csix_pce_to             [k=0] = +5.5159724087e-03
      csix_pce_to             [k=1] = +5.3952426860e-04
      csix_pce_to             [k=2] = -2.7079817490e-03
      csrx_pce_fr             [k=0] = -3.4118763557e-04
      csrx_pce_fr             [k=1] = +4.1786857958e-03
      csrx_pce_fr             [k=2] = +2.8898037843e-04
      csrx_pce_to             [k=0] = +3.3798219208e-04
      csrx_pce_to             [k=1] = -4.1788333687e-03
      csrx_pce_to             [k=2] = -2.8809719433e-04
      eix_pce                 [k=0] = +2.0140445701e-03
      eix_pce                 [k=1] = -1.6840925773e-02
      eix_pce                 [k=2] = -3.2119800823e-04
      erx_pce                 [k=0] = -2.2573545763e-02
      erx_pce                 [k=1] = -1.0392457479e-03
      erx_pce                 [k=2] = +6.2196063529e-03
      vix_pce_fr              [k=0] = +5.2520427990e-04
      vix_pce_fr              [k=1] = +1.3936030433e-03
      vix_pce_fr              [k=2] = +9.3982550383e-04
      vix_pce_to              [k=0] = +2.0140445701e-03
      vix_pce_to              [k=1] = -1.6840925773e-02
      vix_pce_to              [k=2] = -3.2119800823e-04
      vrx_pce_fr              [k=0] = +1.4952518886e-03
      vrx_pce_fr              [k=1] = +1.3255113952e-03
      vrx_pce_fr              [k=2] = -5.5970130274e-03
      vrx_pce_to              [k=0] = -2.2573545763e-02
      vrx_pce_to              [k=1] = -1.0392457479e-03
      vrx_pce_to              [k=2] = +6.2196063529e-03
    [xfmr 3]
      cix_pce_fr              [k=0] = +5.5570134025e-04
      cix_pce_fr              [k=1] = +2.8644916794e-06
      cix_pce_fr              [k=2] = -1.5886060959e-04
      cix_pce_to              [k=0] = -4.8923196980e-04
      cix_pce_to              [k=1] = +2.0398153727e-04
      cix_pce_to              [k=2] = +1.3908090042e-04
      cmix_pce                [k=0] = +0.0000000000e+00
      cmix_pce                [k=1] = +0.0000000000e+00
      cmix_pce                [k=2] = +0.0000000000e+00
      cmrx_pce                [k=0] = +0.0000000000e+00
      cmrx_pce                [k=1] = +0.0000000000e+00
      cmrx_pce                [k=2] = +0.0000000000e+00
      crx_pce_fr              [k=0] = +1.5805507156e-05
      crx_pce_fr              [k=1] = -4.1328911377e-04
      crx_pce_fr              [k=2] = -2.9613393195e-06
      crx_pce_to              [k=0] = +2.6391577050e-04
      crx_pce_to              [k=1] = +3.5941283628e-04
      crx_pce_to              [k=2] = -7.6795340652e-05
      csix_pce_fr             [k=0] = +5.5570134025e-04
      csix_pce_fr             [k=1] = +2.8644916794e-06
      csix_pce_fr             [k=2] = -1.5886060959e-04
      csix_pce_to             [k=0] = -4.8923196980e-04
      csix_pce_to             [k=1] = +2.0398153727e-04
      csix_pce_to             [k=2] = +1.3908090042e-04
      csrx_pce_fr             [k=0] = +1.5805507156e-05
      csrx_pce_fr             [k=1] = -4.1328911377e-04
      csrx_pce_fr             [k=2] = -2.9613393195e-06
      csrx_pce_to             [k=0] = +2.6391577050e-04
      csrx_pce_to             [k=1] = +3.5941283628e-04
      csrx_pce_to             [k=2] = -7.6795340652e-05
      eix_pce                 [k=0] = +2.0792892036e-03
      eix_pce                 [k=1] = -6.9901215080e-03
      eix_pce                 [k=2] = -5.6838236132e-04
      erx_pce                 [k=0] = -9.3598531131e-03
      erx_pce                 [k=1] = -1.3962396828e-03
      erx_pce                 [k=2] = +2.6812960574e-03
      vix_pce_fr              [k=0] = +2.4928289342e-03
      vix_pce_fr              [k=1] = -1.7803534015e-02
      vix_pce_fr              [k=2] = -6.4586367541e-04
      vix_pce_to              [k=0] = -2.8792092844e-03
      vix_pce_to              [k=1] = -6.7517426429e-03
      vix_pce_to              [k=2] = +8.4841446473e-04
      vrx_pce_fr              [k=0] = -2.3899379131e-02
      vrx_pce_fr              [k=1] = -1.4711870480e-03
      vrx_pce_fr              [k=2] = +6.8377696867e-03
      vrx_pce_to              [k=0] = -9.1455151734e-03
      vrx_pce_to              [k=1] = +2.2858817189e-03
      vrx_pce_to              [k=2] = +2.6062616814e-03
    [xfmr 4]
      cix_pce_fr              [k=0] = +2.4466788193e-04
      cix_pce_fr              [k=1] = -1.0191276795e-04
      cix_pce_fr              [k=2] = -6.9555579285e-05
      cix_pce_to              [k=0] = -2.4456408787e-04
      cix_pce_to              [k=1] = +1.0206876932e-04
      cix_pce_to              [k=2] = +6.9525321135e-05
      cmix_pce                [k=0] = +0.0000000000e+00
      cmix_pce                [k=1] = +0.0000000000e+00
      cmix_pce                [k=2] = +0.0000000000e+00
      cmrx_pce                [k=0] = +0.0000000000e+00
      cmrx_pce                [k=1] = +0.0000000000e+00
      cmrx_pce                [k=2] = +0.0000000000e+00
      crx_pce_fr              [k=0] = -1.3185182538e-04
      crx_pce_fr              [k=1] = -1.7974668885e-04
      crx_pce_fr              [k=2] = +3.8367507226e-05
      crx_pce_to              [k=0] = +1.3206394511e-04
      crx_pce_to              [k=1] = +1.7966614743e-04
      crx_pce_to              [k=2] = -3.8427833426e-05
      csix_pce_fr             [k=0] = +2.4466788193e-04
      csix_pce_fr             [k=1] = -1.0191276795e-04
      csix_pce_fr             [k=2] = -6.9555579285e-05
      csix_pce_to             [k=0] = -2.4456408787e-04
      csix_pce_to             [k=1] = +1.0206876932e-04
      csix_pce_to             [k=2] = +6.9525321135e-05
      csrx_pce_fr             [k=0] = -1.3185182538e-04
      csrx_pce_fr             [k=1] = -1.7974668885e-04
      csrx_pce_fr             [k=2] = +3.8367507226e-05
      csrx_pce_to             [k=0] = +1.3206394511e-04
      csrx_pce_to             [k=1] = +1.7966614743e-04
      csrx_pce_to             [k=2] = -3.8427833426e-05
      eix_pce                 [k=0] = +1.0379406102e-02
      eix_pce                 [k=1] = +1.5600136245e-02
      eix_pce                 [k=2] = -3.0258149550e-03
      erx_pce                 [k=0] = +2.1211973027e-02
      erx_pce                 [k=1] = -8.0541425351e-03
      erx_pce                 [k=2] = -6.0326199702e-03
      vix_pce_fr              [k=0] = -3.6409847012e-03
      vix_pce_fr              [k=1] = -3.5131283302e-03
      vix_pce_fr              [k=2] = +1.0539726694e-03
      vix_pce_to              [k=0] = +1.0379406102e-02
      vix_pce_to              [k=1] = +1.5600136245e-02
      vix_pce_to              [k=2] = -3.0258149550e-03
      vrx_pce_fr              [k=0] = -4.8046506459e-03
      vrx_pce_fr              [k=1] = +2.7826951832e-03
      vrx_pce_fr              [k=2] = +1.3635340176e-03
      vrx_pce_to              [k=0] = +2.1211973027e-02
      vrx_pce_to              [k=1] = -8.0541425351e-03
      vrx_pce_to              [k=2] = -6.0326199702e-03

──────────────────────────────────────────────────────────────────────────────
  Network: harmonic h=13
──────────────────────────────────────────────────────────────────────────────

  bus components:
    [bus 0]
      vi_pce                  [k=0] = +6.7515251553e-21
      vi_pce                  [k=1] = +2.6477047501e-21
      vi_pce                  [k=2] = +6.4867742512e-21
      vr_pce                  [k=0] = +8.2030106818e-22
      vr_pce                  [k=1] = +6.2851318636e-21
      vr_pce                  [k=2] = +2.8537829342e-21
      w_pce                   [k=0] = +1.9687248980e-15
      w_pce                   [k=1] = +1.2003943075e-40
      w_pce                   [k=2] = +1.3992864667e-41
    [bus 1]
      vi_pce                  [k=0] = +2.8242713433e-04
      vi_pce                  [k=1] = +2.4420643824e-04
      vi_pce                  [k=2] = -7.7274168679e-04
      vr_pce                  [k=0] = +4.7982721690e-05
      vr_pce                  [k=1] = -1.9088268408e-04
      vr_pce                  [k=2] = -6.2943578236e-04
      w_pce                   [k=0] = +1.0698691247e-07
      w_pce                   [k=1] = +1.0893389374e-07
      w_pce                   [k=2] = -1.7813387783e-07
    [bus 2]
      vi_pce                  [k=0] = +8.5481064675e-04
      vi_pce                  [k=1] = +1.1834061771e-03
      vi_pce                  [k=2] = -1.3863998518e-03
      vr_pce                  [k=0] = +7.0079136994e-04
      vr_pce                  [k=1] = -1.7283691804e-04
      vr_pce                  [k=2] = -3.5869636876e-03
      w_pce                   [k=0] = +1.5928080135e-06
      w_pce                   [k=1] = +1.6217944315e-06
      w_pce                   [k=2] = -2.6520352959e-06
    [bus 3]
      vi_pce                  [k=0] = +9.1095516030e-04
      vi_pce                  [k=1] = +1.2431198632e-03
      vi_pce                  [k=2] = -1.4241704528e-03
      vr_pce                  [k=0] = +7.3295911838e-04
      vr_pce                  [k=1] = -1.6873114573e-04
      vr_pce                  [k=2] = -3.8622494895e-03
      w_pce                   [k=0] = +1.7855888638e-06
      w_pce                   [k=1] = +1.8485412284e-06
      w_pce                   [k=2] = -2.8790295887e-06
    [bus 4]
      vi_pce                  [k=0] = -9.8317928486e-03
      vi_pce                  [k=1] = -1.3879203120e-02
      vi_pce                  [k=2] = +3.8956171604e-03
      vr_pce                  [k=0] = -1.6257762256e-02
      vr_pce                  [k=1] = +8.7543724504e-03
      vr_pce                  [k=2] = +5.8733822930e-03
      w_pce                   [k=0] = +3.8897611181e-04
      w_pce                   [k=1] = -3.8880081631e-06
      w_pce                   [k=2] = +1.2902633049e-05
    [bus 5]
      vi_pce                  [k=0] = -1.0002069782e-02
      vi_pce                  [k=1] = -1.4943470946e-02
      vi_pce                  [k=2] = +3.9523923244e-03
      vr_pce                  [k=0] = -1.7471305865e-02
      vr_pce                  [k=1] = +8.8729167338e-03
      vr_pce                  [k=2] = +6.5389903605e-03
      w_pce                   [k=0] = +4.3673247658e-04
      w_pce                   [k=1] = -1.7032044329e-06
      w_pce                   [k=2] = +7.8521584967e-06
    [bus 6]
      vi_pce                  [k=0] = +5.5687892157e-04
      vi_pce                  [k=1] = -6.8709185296e-03
      vi_pce                  [k=2] = -1.3982913084e-04
      vr_pce                  [k=0] = -7.9513012038e-03
      vr_pce                  [k=1] = -3.7186867937e-04
      vr_pce                  [k=2] = +3.0222239099e-03
      w_pce                   [k=0] = +6.8462645010e-05
      w_pce                   [k=1] = -2.6387122408e-07
      w_pce                   [k=2] = +1.2271337475e-06
    [bus 7]
      vi_pce                  [k=0] = -1.8742681653e-04
      vi_pce                  [k=1] = -4.3036089836e-03
      vi_pce                  [k=2] = +1.1584566645e-04
      vr_pce                  [k=0] = -4.9888277343e-03
      vr_pce                  [k=1] = +2.2993102204e-04
      vr_pce                  [k=2] = +1.8915376902e-03
      w_pce                   [k=0] = +2.6857254755e-05
      w_pce                   [k=1] = -1.0221845323e-07
      w_pce                   [k=2] = +4.7989550417e-07
    [bus 8]
      vi_pce                  [k=0] = -1.2310177360e-04
      vi_pce                  [k=1] = +1.7117694888e-02
      vi_pce                  [k=2] = -1.3238748262e-04
      vr_pce                  [k=0] = +1.9829439082e-02
      vr_pce                  [k=1] = -1.6619612730e-04
      vr_pce                  [k=2] = -7.5240258432e-03
      w_pce                   [k=0] = +4.2372992006e-04
      w_pce                   [k=1] = -1.6786803811e-06
      w_pce                   [k=2] = +7.6495686037e-06

  branch components:
    [branch 1]
      ci_pce_fr               [k=0] = +7.1259020342e-05
      ci_pce_fr               [k=1] = -3.1415112372e-04
      ci_pce_fr               [k=2] = -1.0005265703e-03
      ci_pce_to               [k=0] = -7.1259020342e-05
      ci_pce_to               [k=1] = +3.1415112372e-04
      ci_pce_to               [k=2] = +1.0005265703e-03
      cr_pce_fr               [k=0] = -4.5778656404e-04
      cr_pce_fr               [k=1] = -3.9062363349e-04
      cr_pce_fr               [k=2] = +1.2637092157e-03
      cr_pce_to               [k=0] = +4.5778656404e-04
      cr_pce_to               [k=1] = +3.9062363349e-04
      cr_pce_to               [k=2] = -1.2637092157e-03
      j_pce_fr                [k=0] = +2.7982300349e-07
      j_pce_fr                [k=1] = +2.8491530995e-07
      j_pce_fr                [k=2] = -4.6590704941e-07
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00
    [branch 2]
      ci_pce_fr               [k=0] = +9.3562912576e-05
      ci_pce_fr               [k=1] = -6.1909973547e-05
      ci_pce_fr               [k=2] = -1.4228842107e-03
      ci_pce_to               [k=0] = +3.2799291067e-03
      ci_pce_to               [k=1] = -1.7506214150e-03
      ci_pce_to               [k=2] = -1.8805215486e-03
      cr_pce_fr               [k=0] = -3.4623309340e-04
      cr_pce_fr               [k=1] = -3.2593036506e-04
      cr_pce_fr               [k=2] = +5.8940526621e-04
      cr_pce_to               [k=0] = -2.1059734212e-03
      cr_pce_to               [k=1] = -2.9201126922e-03
      cr_pce_to               [k=2] = +1.0446622523e-03
      j_pce_fr                [k=0] = +1.7606512882e-07
      j_pce_fr                [k=1] = +2.0297509316e-07
      j_pce_fr                [k=2] = -2.6944383255e-08
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00
    [branch 3]
      ci_pce_fr               [k=0] = -3.4749032650e-03
      ci_pce_fr               [k=1] = +1.7683456227e-03
      ci_pce_fr               [k=2] = +1.9543338780e-03
      ci_pce_to               [k=0] = -3.2502051629e-04
      ci_pce_to               [k=1] = +1.9661814372e-04
      ci_pce_to               [k=2] = +1.2130626222e-04
      cr_pce_fr               [k=0] = +2.1234102395e-03
      cr_pce_fr               [k=1] = +3.0881610206e-03
      cr_pce_fr               [k=2] = -1.0530064187e-03
      cr_pce_to               [k=0] = +2.2262051034e-04
      cr_pce_to               [k=1] = +2.7749015887e-04
      cr_pce_to               [k=2] = -8.7394322475e-05
      j_pce_fr                [k=0] = +1.7940194290e-05
      j_pce_fr                [k=1] = +1.3123813892e-06
      j_pce_fr                [k=2] = -4.2341757094e-06
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00
    [branch 4]
      ci_pce_fr               [k=0] = +1.9638647883e-04
      ci_pce_fr               [k=1] = -1.5587387563e-05
      ci_pce_fr               [k=2] = -7.4375064931e-05
      ci_pce_to               [k=0] = -1.9638647883e-04
      ci_pce_to               [k=1] = +1.5587387563e-05
      ci_pce_to               [k=2] = +7.4375064931e-05
      cr_pce_fr               [k=0] = -1.4936004878e-05
      cr_pce_fr               [k=1] = -1.6930837972e-04
      cr_pce_fr               [k=2] = +7.4379229234e-06
      cr_pce_to               [k=0] = +1.4936004878e-05
      cr_pce_to               [k=1] = +1.6930837972e-04
      cr_pce_to               [k=2] = -7.4379229234e-06
      j_pce_fr                [k=0] = +4.1800326052e-08
      j_pce_fr                [k=1] = -1.6429826099e-10
      j_pce_fr                [k=2] = +7.5306867939e-10
      j_pce_to                [k=0] = +0.0000000000e+00
      j_pce_to                [k=1] = +0.0000000000e+00
      j_pce_to                [k=2] = +0.0000000000e+00

  load components:
    [load 1]
      cid_pce                 [k=0] = +1.9637864676e-04
      cid_pce                 [k=1] = -1.5757837272e-05
      cid_pce                 [k=2] = -7.4370308788e-05
      cmd                        = +2.0456801170e-04
      crd_pce                 [k=0] = -1.5133600837e-05
      crd_pce                 [k=1] = -1.6929890443e-04
      crd_pce                 [k=2] = +7.5128164574e-06
    [load 2]
      cid_pce                 [k=0] = +1.9637864676e-04
      cid_pce                 [k=1] = -1.5757837272e-05
      cid_pce                 [k=2] = -7.4370308788e-05
      cmd                        = +2.0456801170e-04
      crd_pce                 [k=0] = -1.5133600837e-05
      crd_pce                 [k=1] = -1.6929890443e-04
      crd_pce                 [k=2] = +7.5128164574e-06
    [load 3]
      cid_pce                 [k=0] = +1.9637864676e-04
      cid_pce                 [k=1] = -1.5757837272e-05
      cid_pce                 [k=2] = -7.4370308788e-05
      cmd                        = +2.0456801170e-04
      crd_pce                 [k=0] = -1.5133600837e-05
      crd_pce                 [k=1] = -1.6929890443e-04
      crd_pce                 [k=2] = +7.5128164574e-06
    [load 4]
      cid_pce                 [k=0] = +1.9637864676e-04
      cid_pce                 [k=1] = -1.5757837272e-05
      cid_pce                 [k=2] = -7.4370308788e-05
      cmd                        = +2.0456801170e-04
      crd_pce                 [k=0] = -1.5133600837e-05
      crd_pce                 [k=1] = -1.6929890443e-04
      crd_pce                 [k=2] = +7.5128164574e-06

  xfmr components:
    [xfmr 1]
      cix_pce_fr              [k=0] = +7.1259020342e-05
      cix_pce_fr              [k=1] = -3.1415112372e-04
      cix_pce_fr              [k=2] = -1.0005265703e-03
      cix_pce_to              [k=0] = -2.8994155934e-04
      cix_pce_to              [k=1] = +7.7667810818e-05
      cix_pce_to              [k=2] = +1.4972545195e-03
      cmix_pce                [k=0] = +1.8335482107e-20
      cmix_pce                [k=1] = +0.0000000000e+00
      cmix_pce                [k=2] = +0.0000000000e+00
      cmrx_pce                [k=0] = -6.1076281336e-20
      cmrx_pce                [k=1] = +0.0000000000e+00
      cmrx_pce                [k=2] = +0.0000000000e+00
      crx_pce_fr              [k=0] = -4.5778656404e-04
      crx_pce_fr              [k=1] = -3.9062363349e-04
      crx_pce_fr              [k=2] = +1.2637092157e-03
      crx_pce_to              [k=0] = +3.6136669424e-04
      crx_pce_to              [k=1] = +4.9522926950e-04
      crx_pce_to              [k=2] = -5.9691808267e-04
      csix_pce_fr             [k=0] = +7.1259020342e-05
      csix_pce_fr             [k=1] = -3.1415112372e-04
      csix_pce_fr             [k=2] = -1.0005265703e-03
      csix_pce_to             [k=0] = -2.8994155934e-04
      csix_pce_to             [k=1] = +7.7667810818e-05
      csix_pce_to             [k=2] = +1.4972545195e-03
      csrx_pce_fr             [k=0] = -4.5778656404e-04
      csrx_pce_fr             [k=1] = -3.9062363349e-04
      csrx_pce_fr             [k=2] = +1.2637092157e-03
      csrx_pce_to             [k=0] = +3.6136669424e-04
      csrx_pce_to             [k=1] = +4.9522926950e-04
      csrx_pce_to             [k=2] = -5.9691808267e-04
      eix_pce                 [k=0] = +1.0911115623e-03
      eix_pce                 [k=1] = +9.3652677512e-04
      eix_pce                 [k=2] = -3.0002088008e-03
      erx_pce                 [k=0] = +1.7671344683e-04
      erx_pce                 [k=1] = -7.4375589407e-04
      erx_pce                 [k=2] = -2.4055065549e-03
      vix_pce_fr              [k=0] = +2.8199385087e-04
      vix_pce_fr              [k=1] = +2.4611660326e-04
      vix_pce_fr              [k=2] = -7.6665808336e-04
      vix_pce_to              [k=0] = +8.5657360789e-04
      vix_pce_to              [k=1] = +1.1829339256e-03
      vix_pce_to              [k=2] = -1.3955037607e-03
      vrx_pce_fr              [k=0] = +5.0766247879e-05
      vrx_pce_fr              [k=1] = -1.8850753549e-04
      vrx_pce_fr              [k=2] = -6.3711964199e-04
      vrx_pce_to              [k=0] = +6.9859411529e-04
      vrx_pce_to              [k=1] = -1.7584811092e-04
      vrx_pce_to              [k=2] = -3.5833341859e-03
    [xfmr 2]
      cix_pce_fr              [k=0] = -3.2799291067e-03
      cix_pce_fr              [k=1] = +1.7506214150e-03
      cix_pce_fr              [k=2] = +1.8805215486e-03
      cix_pce_to              [k=0] = +3.2785246183e-03
      cix_pce_to              [k=1] = -1.7525877855e-03
      cix_pce_to              [k=2] = -1.8799635693e-03
      cmix_pce                [k=0] = +4.6893468376e-21
      cmix_pce                [k=1] = +9.8219850044e-21
      cmix_pce                [k=2] = -4.5926857445e-21
      cmrx_pce                [k=0] = +5.2679077323e-19
      cmrx_pce                [k=1] = +6.4533992557e-20
      cmrx_pce                [k=2] = +1.0883346663e-20
      crx_pce_fr              [k=0] = +2.1059734212e-03
      crx_pce_fr              [k=1] = +2.9201126922e-03
      crx_pce_fr              [k=2] = -1.0446622523e-03
      crx_pce_to              [k=0] = -2.1082766386e-03
      crx_pce_to              [k=1] = -2.9188621162e-03
      crx_pce_to              [k=2] = +1.0454936022e-03
      csix_pce_fr             [k=0] = -3.2799291067e-03
      csix_pce_fr             [k=1] = +1.7506214150e-03
      csix_pce_fr             [k=2] = +1.8805215486e-03
      csix_pce_to             [k=0] = +3.2785246183e-03
      csix_pce_to             [k=1] = -1.7525877855e-03
      csix_pce_to             [k=2] = -1.8799635693e-03
      csrx_pce_fr             [k=0] = +2.1059734212e-03
      csrx_pce_fr             [k=1] = +2.9201126922e-03
      csrx_pce_fr             [k=2] = -1.0446622523e-03
      csrx_pce_to             [k=0] = -2.1082766386e-03
      csrx_pce_to             [k=1] = -2.9188621162e-03
      csrx_pce_to             [k=2] = +1.0454936022e-03
      eix_pce                 [k=0] = -9.8907632665e-03
      eix_pce                 [k=1] = -1.3847679539e-02
      eix_pce                 [k=2] = +3.9294318332e-03
      erx_pce                 [k=0] = -1.6219840944e-02
      erx_pce                 [k=1] = +8.8068736632e-03
      erx_pce                 [k=2] = +5.8545771285e-03
      vix_pce_fr              [k=0] = +9.6995084052e-04
      vix_pce_fr              [k=1] = +1.2116316518e-03
      vix_pce_fr              [k=2] = -1.4579951619e-03
      vix_pce_to              [k=0] = -9.8907632665e-03
      vix_pce_to              [k=1] = -1.3847679539e-02
      vix_pce_to              [k=2] = +3.9294318332e-03
      vrx_pce_fr              [k=0] = +6.9507923425e-04
      vrx_pce_fr              [k=1] = -2.2125485249e-04
      vrx_pce_fr              [k=2] = -3.8434592784e-03
      vrx_pce_to              [k=0] = -1.6219840944e-02
      vrx_pce_to              [k=1] = +8.8068736632e-03
      vrx_pce_to              [k=2] = +5.8545771285e-03
    [xfmr 3]
      cix_pce_fr              [k=0] = +3.2502051629e-04
      cix_pce_fr              [k=1] = -1.9661814372e-04
      cix_pce_fr              [k=2] = -1.2130626222e-04
      cix_pce_to              [k=0] = -3.9276512559e-04
      cix_pce_to              [k=1] = +3.1345224835e-05
      cix_pce_to              [k=2] = +1.4874537372e-04
      cmix_pce                [k=0] = +0.0000000000e+00
      cmix_pce                [k=1] = +0.0000000000e+00
      cmix_pce                [k=2] = +0.0000000000e+00
      cmrx_pce                [k=0] = +0.0000000000e+00
      cmrx_pce                [k=1] = +0.0000000000e+00
      cmrx_pce                [k=2] = +0.0000000000e+00
      crx_pce_fr              [k=0] = -2.2262051034e-04
      crx_pce_fr              [k=1] = -2.7749015887e-04
      crx_pce_fr              [k=2] = +8.7394322475e-05
      crx_pce_to              [k=0] = +3.0069605715e-05
      crx_pce_to              [k=1] = +3.3860728415e-04
      crx_pce_to              [k=2] = -1.4950739381e-05
      csix_pce_fr             [k=0] = +3.2502051629e-04
      csix_pce_fr             [k=1] = -1.9661814372e-04
      csix_pce_fr             [k=2] = -1.2130626222e-04
      csix_pce_to             [k=0] = -3.9276512559e-04
      csix_pce_to             [k=1] = +3.1345224835e-05
      csix_pce_to             [k=2] = +1.4874537372e-04
      csrx_pce_fr             [k=0] = -2.2262051034e-04
      csrx_pce_fr             [k=1] = -2.7749015887e-04
      csrx_pce_fr             [k=2] = +8.7394322475e-05
      csrx_pce_to             [k=0] = +3.0069605715e-05
      csrx_pce_to             [k=1] = +3.3860728415e-04
      csrx_pce_to             [k=2] = -1.4950739381e-05
      eix_pce                 [k=0] = -3.3058273155e-03
      eix_pce                 [k=1] = -6.2496536770e-03
      eix_pce                 [k=2] = +1.3200156631e-03
      erx_pce                 [k=0] = -7.2927818505e-03
      erx_pce                 [k=1] = +2.9532847419e-03
      erx_pce                 [k=2] = +2.7376113600e-03
      vix_pce_fr              [k=0] = -1.0189570284e-02
      vix_pce_fr              [k=1] = -1.4830044258e-02
      vix_pce_fr              [k=2] = +4.0223724762e-03
      vix_pce_to              [k=0] = +7.8346048949e-04
      vix_pce_to              [k=1] = -6.8890012201e-03
      vix_pce_to              [k=2] = -2.2563858235e-04
      vrx_pce_fr              [k=0] = -1.7342878718e-02
      vrx_pce_fr              [k=1] = +9.0329975332e-03
      vrx_pce_fr              [k=2] = +6.4885736068e-03
      vrx_pce_to              [k=0] = -7.9686480046e-03
      vrx_pce_to              [k=1] = -5.6720722741e-04
      vrx_pce_to              [k=2] = +3.0308488150e-03
    [xfmr 4]
      cix_pce_fr              [k=0] = +1.9638647883e-04
      cix_pce_fr              [k=1] = -1.5587387563e-05
      cix_pce_fr              [k=2] = -7.4375064931e-05
      cix_pce_to              [k=0] = -1.9637864676e-04
      cix_pce_to              [k=1] = +1.5757837272e-05
      cix_pce_to              [k=2] = +7.4370308788e-05
      cmix_pce                [k=0] = +0.0000000000e+00
      cmix_pce                [k=1] = +0.0000000000e+00
      cmix_pce                [k=2] = +0.0000000000e+00
      cmrx_pce                [k=0] = +0.0000000000e+00
      cmrx_pce                [k=1] = +0.0000000000e+00
      cmrx_pce                [k=2] = +0.0000000000e+00
      crx_pce_fr              [k=0] = -1.4936004878e-05
      crx_pce_fr              [k=1] = -1.6930837972e-04
      crx_pce_fr              [k=2] = +7.4379229234e-06
      crx_pce_to              [k=0] = +1.5133600837e-05
      crx_pce_to              [k=1] = +1.6929890443e-04
      crx_pce_to              [k=2] = -7.5128164574e-06
      csix_pce_fr             [k=0] = +1.9638647883e-04
      csix_pce_fr             [k=1] = -1.5587387563e-05
      csix_pce_fr             [k=2] = -7.4375064931e-05
      csix_pce_to             [k=0] = -1.9637864676e-04
      csix_pce_to             [k=1] = +1.5757837272e-05
      csix_pce_to             [k=2] = +7.4370308788e-05
      csrx_pce_fr             [k=0] = -1.4936004878e-05
      csrx_pce_fr             [k=1] = -1.6930837972e-04
      csrx_pce_fr             [k=2] = +7.4379229234e-06
      csrx_pce_to             [k=0] = +1.5133600837e-05
      csrx_pce_to             [k=1] = +1.6929890443e-04
      csrx_pce_to             [k=2] = -7.5128164574e-06
      eix_pce                 [k=0] = +7.8320642519e-04
      eix_pce                 [k=1] = +1.7044970805e-02
      eix_pce                 [k=2] = -4.7561431361e-04
      erx_pce                 [k=0] = +1.9759595915e-02
      erx_pce                 [k=1] = -9.4752845474e-04
      erx_pce                 [k=2] = -7.4893534016e-03
      vix_pce_fr              [k=0] = -1.0937711611e-03
      vix_pce_fr              [k=1] = -4.2316715435e-03
      vix_pce_fr              [k=2] = +4.5909444753e-04
      vix_pce_to              [k=0] = +7.8320642519e-04
      vix_pce_to              [k=1] = +1.7044970805e-02
      vix_pce_to              [k=2] = -4.7561431361e-04
      vrx_pce_fr              [k=0] = -4.9198964941e-03
      vrx_pce_fr              [k=1] = +1.0113070789e-03
      vrx_pce_fr              [k=2] = +1.8572108902e-03
      vrx_pce_to              [k=0] = +1.9759595915e-02
      vrx_pce_to              [k=1] = -9.4752845474e-04
      vrx_pce_to              [k=2] = -7.4893534016e-03

══════════════════════════════════════════════════════════════════════════════
3. sHHC_LP — STOCHASTIC LP (HiGHS / analytic Cantelli)
══════════════════════════════════════════════════════════════════════════════
  Termination status : OPTIMAL
  Objective value    : +5.0970353460e-03

  ── Per-harmonic hosting capacity I_h ─────────────────────────────
    I_h[h= 5] = +6.2193240171e-04 pu
    I_h[h= 7] = +3.6919119718e-04 pu
    I_h[h=11] = +1.6424488772e-04 pu
    I_h[h=13] = +1.1889034988e-04 pu

  ── PCE parameters ────────────────────────────────────────────────
    Cantelli lambda (ε=0.05) = 4.358899
    Basis norms ψ_k:
      psi_norms[k=0] = 0.89875431
      psi_norms[k=1] = 0.09090949
      psi_norms[k=2] = 0.01375455

  ── Trig PCE coefficients per harmonic ────────────────────────────
    h=5:
      cos_phi[k=0] = +0.92955443   sin_phi[k=0] = +0.35548842
      cos_phi[k=1] = -0.11095700   sin_phi[k=1] = +0.28605533
      cos_phi[k=2] = -0.04409161   sin_phi[k=2] = -0.01726879
    h=7:
      cos_phi[k=0] = +0.99029136   sin_phi[k=0] = +0.00470952
      cos_phi[k=1] = -0.00502006   sin_phi[k=1] = +0.43519787
      cos_phi[k=2] = -0.09585936   sin_phi[k=2] = -0.00155381
    h=11:
      cos_phi[k=0] = -0.46099201   sin_phi[k=0] = +0.85369319
      cos_phi[k=1] = -0.62715572   sin_phi[k=1] = -0.35628867
      cos_phi[k=2] = +0.13413899   sin_phi[k=2] = -0.24269014
    h=13:
      cos_phi[k=0] = -0.07397833   sin_phi[k=0] = +0.95996752
      cos_phi[k=1] = -0.82759227   sin_phi[k=1] = -0.07702982
      cos_phi[k=2] = +0.03672527   sin_phi[k=2] = -0.36354808

  ── Per-harmonic per-bus LP analysis ──────────────────────────────
  h=5 (I_max = 0.00062193 pu):
    bus 1 : ihdmax=0.020  vm_fund=0.9846  C_n0=8.580660e-01  D_nh=8.582428e-01  I_max=2.12554767e-02
      α_re[n=1,k=0]=3.949375e-01  α_im[n=1,k=0]=8.330007e-01
      α_re[n=1,k=1]=-2.573879e-01  α_im[n=1,k=1]=1.205364e-01
      α_re[n=1,k=2]=-1.847268e-02  α_im[n=1,k=2]=-3.978424e-02
    bus 2 : ihdmax=0.060  vm_fund=0.9481  C_n0=1.277228e+01  D_nh=1.277491e+01  I_max=1.59158961e-02
      α_re[n=2,k=0]=-3.168992e-01  α_im[n=2,k=0]=3.542569e+00
      α_re[n=2,k=1]=-1.091689e+00  α_im[n=2,k=1]=-1.028888e-01
      α_re[n=2,k=2]=1.643057e-02  α_im[n=2,k=2]=-1.684312e-01
    bus 3 : ihdmax=0.060  vm_fund=0.9455  C_n0=1.417332e+01  D_nh=1.417624e+01  I_max=1.50671947e-02
      α_re[n=3,k=0]=-2.371609e-01  α_im[n=3,k=0]=3.739201e+00
      α_re[n=3,k=1]=-1.152426e+00  α_im[n=3,k=1]=-7.859407e-02
      α_re[n=3,k=2]=1.271178e-02  α_im[n=3,k=2]=-1.778173e-01
    bus 4 : ihdmax=0.060  vm_fund=0.9245  C_n0=9.090364e+01  D_nh=9.092237e+01  I_max=5.81717879e-03
      α_re[n=4,k=0]=-2.552168e-01  α_im[n=4,k=0]=9.485240e+00
      α_re[n=4,k=1]=-2.923870e+00  α_im[n=4,k=1]=-9.257981e-02
      α_re[n=4,k=2]=1.576510e-02  α_im[n=4,k=2]=-4.512017e-01
    bus 5 : ihdmax=0.060  vm_fund=0.9239  C_n0=9.443115e+01  D_nh=9.445061e+01  I_max=5.70406292e-03
      α_re[n=5,k=0]=-7.592615e-02  α_im[n=5,k=0]=9.670727e+00
      α_re[n=5,k=1]=-2.981317e+00  α_im[n=5,k=1]=-3.757732e-02
      α_re[n=5,k=2]=7.305440e-03  α_im[n=5,k=2]=-4.600955e-01
    bus 6 : ihdmax=0.060  vm_fund=0.9169  C_n0=1.113548e+03  D_nh=1.113778e+03  I_max=1.64852936e-03
      α_re[n=6,k=0]=-1.202639e+01  α_im[n=6,k=0]=3.095598e+01
      α_re[n=6,k=1]=-9.525926e+00  α_im[n=6,k=1]=-3.753024e+00
      α_re[n=6,k=2]=5.840260e-01  α_im[n=6,k=2]=-1.468265e+00
    bus 7 : ihdmax=0.060  vm_fund=0.9157  C_n0=1.531387e+03  D_nh=1.531703e+03  I_max=1.40382347e-03
      α_re[n=7,k=0]=-1.120795e+01  α_im[n=7,k=0]=3.729791e+01
      α_re[n=7,k=1]=-1.148230e+01  α_im[n=7,k=1]=-3.509996e+00
      α_re[n=7,k=2]=5.475072e-01  α_im[n=7,k=2]=-1.770321e+00
    bus 8 : ihdmax=0.060  vm_fund=0.9100  C_n0=7.705867e+03  D_nh=7.707455e+03  I_max=6.21932402e-04
      α_re[n=8,k=0]=-2.306899e+01  α_im[n=8,k=0]=8.426178e+01
      α_re[n=8,k=1]=-2.594361e+01  α_im[n=8,k=1]=-7.235498e+00
      α_re[n=8,k=2]=1.129779e+00  α_im[n=8,k=2]=-4.000290e+00
  h=7 (I_max = 0.00036919 pu):
    bus 1 : ihdmax=0.020  vm_fund=0.9846  C_n0=1.707633e+00  D_nh=1.709076e+00  I_max=1.50624389e-02
      α_re[n=1,k=0]=-9.017931e-01  α_im[n=1,k=0]=9.281399e-01
      α_re[n=1,k=1]=-4.052110e-01  α_im[n=1,k=1]=-3.990840e-01
      α_re[n=1,k=2]=8.832657e-02  α_im[n=1,k=2]=-8.884825e-02
    bus 2 : ihdmax=0.050  vm_fund=0.9481  C_n0=2.542025e+01  D_nh=2.544172e+01  I_max=9.39843350e-03
      α_re[n=2,k=0]=-1.256818e+00  α_im[n=2,k=0]=4.832186e+00
      α_re[n=2,k=1]=-2.119898e+00  α_im[n=2,k=1]=-5.667410e-01
      α_re[n=2,k=2]=1.270229e-01  α_im[n=2,k=2]=-4.663836e-01
    bus 3 : ihdmax=0.050  vm_fund=0.9455  C_n0=2.837938e+01  D_nh=2.840336e+01  I_max=8.87047425e-03
      α_re[n=3,k=0]=-1.260112e+00  α_im[n=3,k=0]=5.122866e+00
      α_re[n=3,k=1]=-2.247636e+00  α_im[n=3,k=1]=-5.690546e-01
      α_re[n=3,k=2]=1.276640e-01  α_im[n=3,k=2]=-4.945190e-01
    bus 4 : ihdmax=0.050  vm_fund=0.9245  C_n0=1.794621e+02  D_nh=1.796137e+02  I_max=3.44902902e-03
      α_re[n=4,k=0]=-3.976632e+00  α_im[n=4,k=0]=1.265641e+01
      α_re[n=4,k=1]=-5.550374e+00  α_im[n=4,k=1]=-1.785352e+00
      α_re[n=4,k=2]=3.989875e-01  α_im[n=4,k=2]=-1.220788e+00
    bus 5 : ihdmax=0.050  vm_fund=0.9239  C_n0=1.883993e+02  D_nh=1.885584e+02  I_max=3.36420532e-03
      α_re[n=5,k=0]=-3.974756e+00  α_im[n=5,k=0]=1.299863e+01
      α_re[n=5,k=1]=-5.700777e+00  α_im[n=5,k=1]=-1.785547e+00
      α_re[n=5,k=2]=3.991852e-01  α_im[n=5,k=2]=-1.253918e+00
    bus 6 : ihdmax=0.050  vm_fund=0.9169  C_n0=2.200560e+03  D_nh=2.202419e+03  I_max=9.76932838e-04
      α_re[n=6,k=0]=4.577088e+00  α_im[n=6,k=0]=4.622919e+01
      α_re[n=6,k=1]=-2.033038e+01  α_im[n=6,k=1]=1.873804e+00
      α_re[n=6,k=2]=-3.918292e-01  α_im[n=6,k=2]=-4.480265e+00
    bus 7 : ihdmax=0.050  vm_fund=0.9157  C_n0=3.050420e+03  D_nh=3.052997e+03  I_max=8.28619801e-04
      α_re[n=7,k=0]=8.106944e+00  α_im[n=7,k=0]=5.409086e+01
      α_re[n=7,k=1]=-2.379593e+01  α_im[n=7,k=1]=3.401678e+00
      α_re[n=7,k=2]=-7.248187e-01  α_im[n=7,k=2]=-5.245223e+00
    bus 8 : ihdmax=0.050  vm_fund=0.9100  C_n0=1.517629e+04  D_nh=1.518911e+04  I_max=3.69191197e-04
      α_re[n=8,k=0]=1.449563e+01  α_im[n=8,k=0]=1.211332e+02
      α_re[n=8,k=1]=-5.327863e+01  α_im[n=8,k=1]=6.009633e+00
      α_re[n=8,k=2]=-1.268943e+00  α_im[n=8,k=2]=-1.174230e+01
  h=11 (I_max = 0.00016424 pu):
    bus 1 : ihdmax=0.015  vm_fund=0.9846  C_n0=4.395715e+00  D_nh=4.470060e+00  I_max=6.98522717e-03
      α_re[n=1,k=0]=-1.944285e+00  α_im[n=1,k=0]=6.146624e-01
      α_re[n=1,k=1]=-4.257797e-01  α_im[n=1,k=1]=-1.454956e+00
      α_re[n=1,k=2]=5.573867e-01  α_im[n=1,k=2]=-1.702238e-01
    bus 2 : ihdmax=0.035  vm_fund=0.9481  C_n0=6.544086e+01  D_nh=6.654766e+01  I_max=4.06780728e-03
      α_re[n=2,k=0]=-7.672956e+00  α_im[n=2,k=0]=-1.740246e+00
      α_re[n=2,k=1]=1.416131e+00  α_im[n=2,k=1]=-5.675263e+00
      α_re[n=2,k=2]=2.188016e+00  α_im[n=2,k=2]=5.188341e-01
    bus 3 : ihdmax=0.035  vm_fund=0.9455  C_n0=7.260162e+01  D_nh=7.382953e+01  I_max=3.85136481e-03
      α_re[n=3,k=0]=-8.114695e+00  α_im[n=3,k=0]=-1.681677e+00
      α_re[n=3,k=1]=1.379660e+00  α_im[n=3,k=1]=-6.004531e+00
      α_re[n=3,k=2]=2.314427e+00  α_im[n=3,k=2]=5.033323e-01
    bus 4 : ihdmax=0.035  vm_fund=0.9245  C_n0=4.495705e+02  D_nh=4.571741e+02  I_max=1.51329565e-03
      α_re[n=4,k=0]=-2.034568e+01  α_im[n=4,k=0]=-3.364116e+00
      α_re[n=4,k=1]=2.825688e+00  α_im[n=4,k=1]=-1.506856e+01
      α_re[n=4,k=2]=5.805263e+00  α_im[n=4,k=2]=1.018406e+00
    bus 5 : ihdmax=0.035  vm_fund=0.9239  C_n0=4.674896e+02  D_nh=4.753962e+02  I_max=1.48311773e-03
      α_re[n=5,k=0]=-2.079353e+01  α_im[n=5,k=0]=-3.137391e+00
      α_re[n=5,k=1]=2.664330e+00  α_im[n=5,k=1]=-1.540506e+01
      α_re[n=5,k=2]=5.933891e+00  α_im[n=5,k=2]=9.548636e-01
    bus 6 : ihdmax=0.035  vm_fund=0.9169  C_n0=5.402171e+03  D_nh=5.493538e+03  I_max=4.32998814e-04
      α_re[n=6,k=0]=-6.209009e+01  α_im[n=6,k=0]=-3.542479e+01
      α_re[n=6,k=1]=2.732276e+01  α_im[n=6,k=1]=-4.558344e+01
      α_re[n=6,k=2]=1.764582e+01  α_im[n=6,k=2]=1.029804e+01
    bus 7 : ihdmax=0.035  vm_fund=0.9157  C_n0=7.386107e+03  D_nh=7.511028e+03  I_max=3.69799914e-04
      α_re[n=7,k=0]=-7.479869e+01  α_im[n=7,k=0]=-3.730847e+01
      α_re[n=7,k=1]=2.892600e+01  α_im[n=7,k=1]=-5.499926e+01
      α_re[n=7,k=2]=2.127260e+01  α_im[n=7,k=2]=1.087196e+01
    bus 8 : ihdmax=0.035  vm_fund=0.9100  C_n0=3.697970e+04  D_nh=3.760514e+04  I_max=1.64244888e-04
      α_re[n=8,k=0]=-1.694898e+02  α_im[n=8,k=0]=-7.907947e+01
      α_re[n=8,k=1]=6.148685e+01  α_im[n=8,k=1]=-1.247126e+02
      α_re[n=8,k=2]=4.821784e+01  α_im[n=8,k=2]=2.307498e+01
  h=13 (I_max = 0.00011889 pu):
    bus 1 : ihdmax=0.015  vm_fund=0.9846  C_n0=6.362123e+00  D_nh=6.429305e+00  I_max=5.82445369e-03
      α_re[n=1,k=0]=-1.607591e+00  α_im[n=1,k=0]=-1.822006e+00
      α_re[n=1,k=1]=1.594749e+00  α_im[n=1,k=1]=-1.362606e+00
      α_re[n=1,k=2]=5.934939e-01  α_im[n=1,k=2]=7.057743e-01
    bus 2 : ihdmax=0.030  vm_fund=0.9481  C_n0=9.471761e+01  D_nh=9.571780e+01  I_max=2.90725839e-03
      α_re[n=2,k=0]=-8.871302e+00  α_im[n=2,k=0]=-3.032824e+00
      α_re[n=2,k=1]=2.739568e+00  α_im[n=2,k=1]=-7.615749e+00
      α_re[n=2,k=2]=3.338453e+00  α_im[n=2,k=2]=1.230672e+00
    bus 3 : ihdmax=0.030  vm_fund=0.9455  C_n0=1.054941e+02  D_nh=1.066081e+02  I_max=2.74718408e-03
      α_re[n=3,k=0]=-9.389438e+00  α_im[n=3,k=0]=-3.120433e+00
      α_re[n=3,k=1]=2.822299e+00  α_im[n=3,k=1]=-8.061782e+00
      α_re[n=3,k=2]=3.534246e+00  α_im[n=3,k=2]=1.268584e+00
    bus 4 : ihdmax=0.030  vm_fund=0.9245  C_n0=6.393663e+02  D_nh=6.461179e+02  I_max=1.09109337e-03
      α_re[n=4,k=0]=-2.261927e+01  α_im[n=4,k=0]=-9.038870e+00
      α_re[n=4,k=1]=8.112435e+00  α_im[n=4,k=1]=-1.940004e+01
      α_re[n=4,k=2]=8.500316e+00  α_im[n=4,k=2]=3.633376e+00
    bus 5 : ihdmax=0.030  vm_fund=0.9239  C_n0=6.696759e+02  D_nh=6.767475e+02  I_max=1.06547525e-03
      α_re[n=5,k=0]=-2.318954e+01  α_im[n=5,k=0]=-9.149051e+00
      α_re[n=5,k=1]=8.215366e+00  α_im[n=5,k=1]=-1.989077e+01
      α_re[n=5,k=2]=8.715685e+00  α_im[n=5,k=2]=3.680323e+00
    bus 6 : ihdmax=0.030  vm_fund=0.9169  C_n0=7.640654e+03  D_nh=7.721337e+03  I_max=3.13054320e-04
      α_re[n=6,k=0]=-8.419509e+01  α_im[n=6,k=0]=1.311603e+00
      α_re[n=6,k=1]=2.336206e-02  α_im[n=6,k=1]=-7.269200e+01
      α_re[n=6,k=2]=3.195576e+01  α_im[n=6,k=2]=2.616997e-01
    bus 7 : ihdmax=0.030  vm_fund=0.9157  C_n0=1.051968e+04  D_nh=1.063077e+04  I_max=2.66432606e-04
      α_re[n=7,k=0]=-9.868087e+01  α_im[n=7,k=0]=4.935631e+00
      α_re[n=7,k=1]=-2.905960e+00  α_im[n=7,k=1]=-8.524532e+01
      α_re[n=7,k=2]=3.748440e+01  α_im[n=7,k=2]=-9.826280e-01
    bus 8 : ihdmax=0.030  vm_fund=0.9100  C_n0=5.217737e+04  D_nh=5.272835e+04  I_max=1.18890350e-04
      α_re[n=8,k=0]=-2.200009e+02  α_im[n=8,k=0]=4.499626e+00
      α_re[n=8,k=1]=-8.646294e-01  α_im[n=8,k=1]=-1.899582e+02
      α_re[n=8,k=2]=8.350974e+01  α_im[n=8,k=2]=2.769375e-01

══════════════════════════════════════════════════════════════════════════════
4. SUMMARY COMPARISON
══════════════════════════════════════════════════════════════════════════════

  h     I_det [pu]      I_QCQP [pu]     I_LP [pu]       Uplift [%]    QCQP/LP diff [%]
──────────────────────────────────────────────────────────────────────────────
  5     0.00061713      0.00136699      0.00062193      121.5058      119.7971
  7     0.00036796      0.00070087      0.00036919      90.4745       89.8384
  11    0.00016403      0.00028648      0.00016424      74.6504       74.4211
  13    0.00011893      0.00020457      0.00011889      72.0023       72.0644
──────────────────────────────────────────────────────────────────────────────
  Total — dHHC_SOC  : 0.00507222 pu
  Total — sHHC_QCQP : 0.01023561 pu
  Total — sHHC_LP   : 0.00509704 pu

══════════════════════════════════════════════════════════════════════════════
END OF REPORT
══════════════════════════════════════════════════════════════════════════════
