<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Transformer · HarmonicPowerModels</title><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.039/juliamono-regular.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.11/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../">HarmonicPowerModels</a></span></div><form class="docs-search" action="../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li class="is-active"><a class="tocitem" href>Transformer</a><ul class="internal"><li><a class="tocitem" href="#"><span></span></a></li><li><a class="tocitem" href="#Transformer-Excitation"><span>Transformer Excitation</span></a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Transformer</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Transformer</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/timmyfaraday/HarmonicPowerModels.jl/blob/master/docs/src/xfmr.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Transformer-Model"><a class="docs-heading-anchor" href="#Transformer-Model">Transformer Model</a><a id="Transformer-Model-1"></a><a class="docs-heading-anchor-permalink" href="#Transformer-Model" title="Permalink"></a></h1><h2 id><a class="docs-heading-anchor" href="#"></a><a id="-1"></a><a class="docs-heading-anchor-permalink" href="#" title="Permalink"></a></h2><h2 id="Transformer-Excitation"><a class="docs-heading-anchor" href="#Transformer-Excitation">Transformer Excitation</a><a id="Transformer-Excitation-1"></a><a class="docs-heading-anchor-permalink" href="#Transformer-Excitation" title="Permalink"></a></h2><h3 id="Theoretical-Background"><a class="docs-heading-anchor" href="#Theoretical-Background">Theoretical Background</a><a id="Theoretical-Background-1"></a><a class="docs-heading-anchor-permalink" href="#Theoretical-Background" title="Permalink"></a></h3><p>In the time domain, the transformer excitation voltage~<span>$e(t)$</span>\,[V] and magnetization current~<span>$i^m(t)$</span>\,[A] are related through the BH-curve:</p><p class="math-container">\[\begin{align}
    e(t) \rightarrow B(t) \stackrel{\mbox{BH-curve}}{\rightarrow} H(t) \rightarrow i^m(t)
\end{align}\]</p><p><a href="../figure/BH_curve.JPG">Illustration of the relationship between the excitation voltage~<span>$e(t)$</span> and magnetization current~<span>$i^m(t)$</span></a></p><p>The transformer excitation voltage~<span>$e(t)$</span> relates to its magnetic flux density~<span>$B(t)$</span>\,[T]:</p><p class="math-container">\[\begin{align}
    B(t)    &amp;= \sum_{h \in H} \frac{|E_h|}{A \cdot \omega_h} \cdot \cos(\omega_h \cdot t + \theta_h), \\
    \mbox{given:} &amp; \nonumber \\
    e(t)    &amp;= \sum_{h \in H} |E_h| \cdot \sin(\omega_h \cdot t + \theta_h), \\
    B(t)    &amp;= \frac{1}{A} \int -e(t) \mathrm{d}t,
\end{align}\]</p><p>where~<span>$A$</span>\,[m^2], <span>$\omega_h$</span>\,[rad/Hz], <span>$|E_h|$</span>\,[V] and~<span>$\theta_h$</span>\,[rad] denotes the core surface, harmonic angular frequency, harmonic excitation voltage magnitude and phase angle, respectively. The link between the frequency-domain excitation current~<span>$E$</span>\,[pu] and the time-domain excitation voltage~<span>$e(t)$</span>, and consequently the magnetic flux density~<span>$B(t)$</span>, is provided through the following functions, depending on the chosen excitation voltage formulation <code>E_formulation</code>, i.e., <code>:polar</code> or <code>:rectangular</code>.</p><div class="admonition is-warning"><header class="admonition-header">Missing docstring.</header><div class="admonition-body"><p>Missing docstring for <code>HarmonicPowerModels.magnetic_flux_density_polar(E::Vector{&lt;:Real}, θ::Vector{&lt;:Real}, ω::Vector{&lt;:Real}, t::Vector{&lt;:Real}, A::Real, Vbase::Real)</code>. Check Documenter&#39;s build log for details.</p></div></div><div class="admonition is-warning"><header class="admonition-header">Missing docstring.</header><div class="admonition-body"><p>Missing docstring for <code>HarmonicPowerModels.magnetic_flux_density_rectangular(Ere::Vector{&lt;:Real}, Eim::Vector{&lt;:Real}, ω::Vector{&lt;:Real}, t::Vector{&lt;:Real}, A::Real, Vbase::Real)</code>. Check Documenter&#39;s build log for details.</p></div></div><p>The transformer magnetization current~<span>$i^m(t)$</span> relates to its magnetic field intensity~<span>$H(t)$</span>\,[Ampere-turn/meter]:</p><p class="math-container">\[\begin{align}
    i^m(t)  &amp;= H(t) \cdot l,
\end{align}\]</p><p>where~<span>$l$</span>\,[m] denotes the mean magnetic path. The frequency-domain magnetization current~<span>$I^{e}$</span>\,[pu] is determined through a Fourrier transform of the time-domain magnetization current~<span>$i^m(t)$</span>, adjusted for current basis. Depending on the chosen excitation voltage formulation <code>E_formulation</code>, the frequency-domain magnetization current is expressed in <code>:polar</code> or <code>:rectangular</code> coordinates.</p><h3 id="Implementation"><a class="docs-heading-anchor" href="#Implementation">Implementation</a><a id="Implementation-1"></a><a class="docs-heading-anchor-permalink" href="#Implementation" title="Permalink"></a></h3><p>All excitation data are stored in a dictionary <code>xfmr_exc</code> with:</p><ul><li>key = id of the xfmr [<code>Int</code>]</li><li>val = a dictionary [<code>Dict{String,Any}</code>] consisting of the following input:<ul><li>General input, including:</li></ul></li></ul><table><tr><th style="text-align: right">key</th><th style="text-align: right">type</th><th style="text-align: right">description</th></tr><tr><td style="text-align: right">&quot;Hᴱ&quot;</td><td style="text-align: right">Vector{Int}</td><td style="text-align: right">set of relevant excitation voltage harmonics</td></tr><tr><td style="text-align: right">&quot;Hᴵ&quot;</td><td style="text-align: right">Vector{Int}</td><td style="text-align: right">set of relevant magnetizing current harmonics</td></tr><tr><td style="text-align: right">&quot;Fᴱ&quot;</td><td style="text-align: right">Symbol</td><td style="text-align: right">excitation voltage formulation, i.e., :rectangular or :polar</td></tr><tr><td style="text-align: right">&quot;Fᴵ&quot;</td><td style="text-align: right">Symbol</td><td style="text-align: right">magnetization current formulation, i.e., :rectangular or :polar</td></tr><tr><td style="text-align: right">&quot;l&quot;</td><td style="text-align: right">Real</td><td style="text-align: right">mean magnetic path [m]</td></tr><tr><td style="text-align: right">&quot;A&quot;</td><td style="text-align: right">Real</td><td style="text-align: right">core surface [m^2]</td></tr><tr><td style="text-align: right">&quot;N&quot;</td><td style="text-align: right">Int</td><td style="text-align: right">nominal primary turns [-]</td></tr><tr><td style="text-align: right">&quot;BH&quot;</td><td style="text-align: right">Function</td><td style="text-align: right">anonymous function for the inversed BH-curve [T//A-turns/m]</td></tr></table></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../">« Home</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.10 on <span class="colophon-date" title="Wednesday 26 April 2023 14:32">Wednesday 26 April 2023</span>. Using Julia version 1.8.5.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
