%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%   IEEE 33-bus radial distribution feeder (Baran & Wu, 1989)            %
%   Adapted for the stochastic harmonic hosting capacity (SHHC) paper.   %
%                                                                       %
%   - Radial feeder: substation at bus 1, 32 loads on laterals.         %
%   - Line R,X converted from the canonical ohm data to per-unit on      %
%     Sbase = 100 MVA, Vbase = 12.66 kV (Zbase = 1.602756 ohm).          %
%   - Line charging neglected (short MV lines) ⇒ no LC resonance.        %
%   - Substation (bus 1) is a CLEAN bus (type 4): stiff grid, ideal      %
%     harmonic ground; all downstream loads host harmonics.             %
%   - Fairness principle: absolute equality; harmonics h = 5,7,11,13.    %
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = case33_shhc
mpc.version = '2';
mpc.baseMVA = 100.0;
mpc.principle = 'absolute equality'

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 4	 0.000	 0.000	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	2	 1	 0.100	 0.060	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	3	 1	 0.090	 0.040	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	4	 1	 0.120	 0.080	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	5	 1	 0.060	 0.030	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	6	 1	 0.060	 0.020	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	7	 1	 0.200	 0.100	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	8	 1	 0.200	 0.100	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	9	 1	 0.060	 0.020	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	10	 1	 0.060	 0.020	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	11	 1	 0.045	 0.030	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	12	 1	 0.060	 0.035	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	13	 1	 0.060	 0.035	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	14	 1	 0.120	 0.080	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	15	 1	 0.060	 0.010	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	16	 1	 0.060	 0.020	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	17	 1	 0.060	 0.020	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	18	 1	 0.090	 0.040	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	19	 1	 0.090	 0.040	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	20	 1	 0.090	 0.040	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	21	 1	 0.090	 0.040	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	22	 1	 0.090	 0.040	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	23	 1	 0.090	 0.050	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	24	 1	 0.420	 0.200	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	25	 1	 0.420	 0.200	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	26	 1	 0.060	 0.025	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	27	 1	 0.060	 0.025	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	28	 1	 0.060	 0.020	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	29	 1	 0.120	 0.070	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	30	 1	 0.200	 0.600	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	31	 1	 0.150	 0.070	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	32	 1	 0.210	 0.100	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
	33	 1	 0.060	 0.040	 0.0	 0.0	 1	 1.00	 0.0	 12.66	 1	 1.10	 0.90;
];

%% bus harmonic data
%column_names%  ref_angle   standard
mpc.bus_harmonics = [
                0.0         'IEC61000-3-6:2008';       % 1  (substation / clean)
                0.0         'IEC61000-3-6:2008';       % 2
                0.0         'IEC61000-3-6:2008';       % 3
                0.0         'IEC61000-3-6:2008';       % 4
                0.0         'IEC61000-3-6:2008';       % 5
                0.0         'IEC61000-3-6:2008';       % 6
                0.0         'IEC61000-3-6:2008';       % 7
                0.0         'IEC61000-3-6:2008';       % 8
                0.0         'IEC61000-3-6:2008';       % 9
                0.0         'IEC61000-3-6:2008';       % 10
                0.0         'IEC61000-3-6:2008';       % 11
                0.0         'IEC61000-3-6:2008';       % 12
                0.0         'IEC61000-3-6:2008';       % 13
                0.0         'IEC61000-3-6:2008';       % 14
                0.0         'IEC61000-3-6:2008';       % 15
                0.0         'IEC61000-3-6:2008';       % 16
                0.0         'IEC61000-3-6:2008';       % 17
                0.0         'IEC61000-3-6:2008';       % 18
                0.0         'IEC61000-3-6:2008';       % 19
                0.0         'IEC61000-3-6:2008';       % 20
                0.0         'IEC61000-3-6:2008';       % 21
                0.0         'IEC61000-3-6:2008';       % 22
                0.0         'IEC61000-3-6:2008';       % 23
                0.0         'IEC61000-3-6:2008';       % 24
                0.0         'IEC61000-3-6:2008';       % 25
                0.0         'IEC61000-3-6:2008';       % 26
                0.0         'IEC61000-3-6:2008';       % 27
                0.0         'IEC61000-3-6:2008';       % 28
                0.0         'IEC61000-3-6:2008';       % 29
                0.0         'IEC61000-3-6:2008';       % 30
                0.0         'IEC61000-3-6:2008';       % 31
                0.0         'IEC61000-3-6:2008';       % 32
                0.0         'IEC61000-3-6:2008';       % 33
]

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	1	 3.9	 2.4	 10.0	 -10.0	 1.0	 100.0	 1	 10.0	 0.0; % grid
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % grid
];

%% branch data (R,X in pu on 100 MVA / 12.66 kV; b = 0)
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	 2	 0.057527	 0.029326	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	2	 3	 0.307602	 0.156666	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	3	 4	 0.228361	 0.116301	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	4	 5	 0.237784	 0.121104	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	5	 6	 0.511000	 0.441101	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	6	 7	 0.116800	 0.386079	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	7	 8	 1.067837	 0.770599	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	8	 9	 0.642641	 0.461688	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	9	 10	 0.648877	 0.461688	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	10	 11	 0.122664	 0.040555	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	11	 12	 0.233603	 0.077242	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	12	 13	 0.915934	 0.720635	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	13	 14	 0.337922	 0.444802	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	14	 15	 0.368741	 0.328184	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	15	 16	 0.465634	 0.340040	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	16	 17	 0.804238	 1.073802	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	17	 18	 0.456702	 0.358144	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	2	 19	 0.102323	 0.097645	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	19	 20	 0.938517	 0.845694	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	20	 21	 0.255500	 0.298487	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	21	 22	 0.442288	 0.584805	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	3	 23	 0.281506	 0.192356	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	23	 24	 0.560276	 0.442431	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	24	 25	 0.559028	 0.437440	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	6	 26	 0.126655	 0.064515	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	26	 27	 0.177322	 0.090281	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	27	 28	 0.660754	 0.582558	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	28	 29	 0.501760	 0.437128	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	29	 30	 0.316637	 0.161289	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	30	 31	 0.607952	 0.600839	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	31	 32	 0.193730	 0.225803	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
	32	 33	 0.212761	 0.330823	 0.0	 10	 10	 10	 0.0	 0.0	 1	 -360	 360;
];
