%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%CASE1888RTE
%   AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage transmission network.
%   Part of this data was sampled in the offline platform of iTesla.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results using this data, please cite:
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%   Contacts (primary contact for this file : Jean Maeght):
%   Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici
%   firstname.lastname@rte-france.com
%   Réseau de Transport d'Electricité (French Transmission System Operator)
%   Département Expertise Système, Immeuble "Le Colbert"
%   9 rue de la Porte de Buc, 78000 Versailles Cedex, France
%   March 4th, 2016
%
%   Copyright (c) 2016 by Cédric Josz, Stéphane Fliscounakis, Jean Maeght,
%   and Patrick Panciatici
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case1888_rte
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 5.8	 -5.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07552	    0.00000	 380.0	 1	    1.10263	    1.04841;
	3	 1	 142.5	 -13.4	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	4	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00334	    0.00000	 150.0	 1	    1.10667	    0.90000;
	5	 1	 32.8	 -5.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	6	 1	 40.2	 4.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	7	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	8	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	9	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04739	    0.00000	 225.0	 1	    1.09035	    1.00444;
	10	 1	 148.8	 14.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	11	 1	 25.6	 5.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	12	 1	 39.1	 8.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	13	 1	 70.5	 17.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	14	 1	 36.0	 -4.2	 0.0	 0.0	 1	    1.01626	    0.00000	 225.0	 1	    1.08252	    0.95000;
	15	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	16	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	17	 1	 23.7	 -12.4	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	18	 1	 5.9	 -4.8	 0.0	 0.0	 1	    1.04150	    0.00000	 225.0	 1	    1.09633	    0.98667;
	19	 1	 34.0	 3.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	20	 1	 6.9	 0.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	21	 1	 9.2	 -29.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	22	 1	 67.7	 -3.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	23	 1	 25.4	 -2.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	25	 1	 64.0	 4.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	27	 1	 71.6	 46.7	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	28	 1	 105.4	 6.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	29	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07684	    0.00000	 380.0	 1	    1.10526	    1.04842;
	30	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07684	    0.00000	 380.0	 1	    1.10526	    1.04842;
	31	 1	 21.7	 0.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	33	 1	 68.9	 2.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	34	 1	 50.6	 12.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	35	 1	 17.0	 2.1	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	36	 1	 38.2	 6.3	 0.0	 0.0	 1	    1.04606	    0.00000	 225.0	 1	    1.09212	    1.00000;
	37	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07655	    0.00000	 380.0	 1	    1.10526	    1.04785;
	38	 1	 89.0	 9.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2050	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.15000	    0.00000	 20.0	 1	    1.50000	    0.80000;
	39	 1	 70.9	 -2.3	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	40	 1	 136.2	 -10.7	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	41	 1	 64.6	 17.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	42	 1	 13.4	 3.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	43	 1	 33.3	 4.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	44	 1	 211.6	 -1.3	 0.0	 0.0	 1	    1.04470	    0.00000	 225.0	 1	    1.08496	    1.00444;
	45	 1	 92.1	 -9.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	46	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00422	    0.00000	 150.0	 1	    1.10843	    0.90000;
	47	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	48	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	49	 1	 63.7	 84.5	 0.0	 -80.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	50	 1	 10.4	 6.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	51	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	52	 1	 68.7	 16.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	53	 1	 101.2	 15.9	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	54	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	55	 1	 28.9	 10.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	56	 1	 28.2	 2.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1827	 1	 109.6	 -12.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	57	 1	 27.3	 -10.9	 0.0	 0.0	 1	    1.01139	    0.00000	 225.0	 1	    1.08945	    0.93333;
	58	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00431	    0.00000	 150.0	 1	    1.10862	    0.90000;
	59	 1	 36.8	 20.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	60	 1	 36.5	 30.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	61	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	62	 1	 8.4	 -0.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	63	 1	 13.2	 -6.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	64	 1	 13.2	 3.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	65	 1	 22.7	 2.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	66	 1	 11.4	 -9.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	67	 1	 10.2	 -1.3	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	68	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	69	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	70	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05921	    0.00000	 380.0	 1	    1.10526	    1.01316;
	71	 1	 39.2	 2.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	72	 1	 19.3	 3.3	 0.0	 -80.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	73	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	74	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	75	 1	 131.9	 3.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	76	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	77	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	78	 1	 94.6	 -1.9	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	79	 1	 -1.7	 -4.6	 0.0	 0.0	 1	    1.04690	    0.00000	 225.0	 1	    1.08936	    1.00444;
	80	 1	 3.6	 -7.2	 0.0	 0.0	 1	    1.04690	    0.00000	 225.0	 1	    1.08936	    1.00444;
	81	 1	 35.4	 10.9	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	82	 1	 15.1	 0.7	 0.0	 0.0	 1	    1.01562	    0.00000	 225.0	 1	    1.08124	    0.95000;
	83	 1	 57.4	 18.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	84	 1	 89.9	 -5.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	85	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	86	 1	 239.8	 17.5	 0.0	 0.0	 1	    1.07798	    0.00000	 380.0	 1	    1.10526	    1.05070;
	87	 1	 35.5	 16.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	88	 1	 76.1	 23.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	89	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	90	 1	 21.3	 12.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	91	 1	 11.2	 -5.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	92	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	93	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	96	 1	 11.7	 1.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	97	 1	 6.1	 1.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	98	 1	 31.6	 2.6	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	99	 1	 68.9	 -11.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	100	 2	 0.2	 -0.0	 0.0	 0.0	 1	    1.01647	    0.00000	 225.0	 1	    1.08294	    0.95000;
	101	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	102	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	104	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1828	 1	 30.1	 3.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	105	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	106	 1	 12.1	 4.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	107	 1	 106.1	 -0.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	109	 1	 43.3	 8.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	110	 1	 33.2	 -7.5	 0.0	 0.0	 1	    1.04715	    0.00000	 225.0	 1	    1.08986	    1.00444;
	111	 1	 99.5	 -12.4	 0.0	 0.0	 1	    1.04806	    0.00000	 225.0	 1	    1.09612	    1.00000;
	112	 1	 116.4	 -6.7	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	113	 1	 65.7	 14.7	 0.0	 0.0	 1	    1.04740	    0.00000	 225.0	 1	    1.09036	    1.00444;
	114	 1	 107.2	 21.2	 0.0	 0.0	 1	    1.00667	    0.00000	 225.0	 1	    1.08889	    0.92444;
	115	 1	 56.9	 -2.7	 0.0	 0.0	 1	    1.04140	    0.00000	 225.0	 1	    1.09614	    0.98667;
	117	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	119	 1	 123.6	 -19.8	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	2051	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.10000	    0.00000	 20.0	 1	    1.40000	    0.80000;
	120	 1	 33.3	 -21.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10263	    1.02895;
	122	 1	 1.7	 -4.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	123	 1	 140.3	 17.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	124	 1	 33.7	 -1.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	125	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01238	    0.00000	 225.0	 1	    1.07476	    0.95000;
	126	 1	 -1.9	 -5.4	 0.0	 0.0	 1	    1.04884	    0.00000	 225.0	 1	    1.09768	    1.00000;
	127	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04156	    0.00000	 225.0	 1	    1.09645	    0.98667;
	132	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04156	    0.00000	 225.0	 1	    1.09645	    0.98667;
	133	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	134	 1	 77.3	 -10.6	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	135	 1	 28.1	 3.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	136	 1	 -5.2	 -9.4	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	137	 1	 106.4	 8.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	138	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	140	 1	 113.7	 -8.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	141	 1	 44.6	 0.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	142	 1	 165.2	 -11.8	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	143	 1	 29.2	 2.1	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	144	 1	 32.8	 4.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	145	 1	 19.0	 -18.1	 0.0	 0.0	 1	    1.04698	    0.00000	 225.0	 1	    1.08952	    1.00444;
	146	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04739	    0.00000	 225.0	 1	    1.09478	    1.00000;
	147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04739	    0.00000	 225.0	 1	    1.09478	    1.00000;
	148	 1	 37.1	 5.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	149	 1	 20.0	 -3.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	150	 1	 38.1	 1.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	151	 1	 24.8	 -1.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	155	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10263	    1.02895;
	156	 1	 155.3	 26.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04883	    0.00000	 225.0	 1	    1.09766	    1.00000;
	158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	159	 1	 21.5	 4.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	160	 1	 26.2	 2.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	164	 1	 55.3	 -11.4	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	166	 1	 30.0	 12.3	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2019	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04470	    0.00000	 225.0	 1	    1.08941	    1.00000;
	168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	169	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 225.0	 1	    1.10000	    0.90000;
	170	 1	 17.8	 2.6	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	171	 1	 25.3	 -3.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	172	 1	 -3.7	 -2.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	173	 1	 37.3	 0.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	181	 1	 107.9	 3.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	182	 1	 29.5	 6.8	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	183	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	184	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	185	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	186	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	187	 1	 28.1	 -10.0	 0.0	 0.0	 1	    1.00667	    0.00000	 225.0	 1	    1.08889	    0.92444;
	188	 1	 -2.0	 -1.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	189	 1	 65.8	 19.1	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	190	 1	 -2.3	 1.2	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	191	 1	 -2.3	 1.4	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	192	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	193	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	195	 1	 83.6	 -8.6	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	196	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	197	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	198	 1	 57.5	 10.2	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	199	 1	 177.4	 -31.4	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	200	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	201	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	202	 1	 124.2	 -3.2	 0.0	 0.0	 1	    1.02000	    0.00000	 225.0	 1	    1.08889	    0.95111;
	203	 1	 35.3	 1.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	204	 1	 51.6	 -4.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2086	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.10000	    0.00000	 20.0	 1	    1.40000	    0.80000;
	205	 1	 16.9	 -1.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	206	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10263	    1.02895;
	207	 1	 38.6	 -0.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1829	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01429	    0.00000	 225.0	 1	    1.07859	    0.95000;
	208	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	209	 1	 171.1	 24.7	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	210	 1	 46.3	 14.3	 0.0	 0.0	 1	    1.04085	    0.00000	 225.0	 1	    1.09504	    0.98667;
	211	 1	 58.6	 9.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	212	 1	 14.6	 -0.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	213	 1	 75.4	 25.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	215	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	216	 1	 74.9	 -2.9	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	217	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	218	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	219	 1	 55.6	 14.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	220	 1	 -0.1	 0.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	221	 1	 11.0	 -0.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	222	 1	 39.3	 5.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	223	 1	 21.6	 1.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	224	 1	 16.7	 2.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	225	 1	 2.0	 -1.4	 0.0	 0.0	 1	    1.02667	    0.00000	 150.0	 1	    1.10667	    0.94667;
	1830	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	226	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	227	 1	 119.3	 -16.4	 0.0	 0.0	 1	    1.04897	    0.00000	 225.0	 1	    1.09795	    1.00000;
	228	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07773	    0.00000	 380.0	 1	    1.10526	    1.05019;
	229	 1	 72.1	 6.0	 0.0	 0.0	 1	    1.00000	    0.00000	 225.0	 1	    1.08889	    0.91111;
	230	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	231	 1	 16.1	 1.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	232	 1	 14.9	 0.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	233	 1	 6.1	 1.7	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	234	 1	 1.1	 1.7	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	235	 1	 2.0	 -3.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	236	 1	 2.6	 2.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	237	 1	 129.0	 -3.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	238	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	239	 1	 25.8	 4.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	240	 1	 31.9	 3.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	241	 2	 4.3	 -1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	242	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	243	 1	 -3.4	 -9.5	 0.0	 0.0	 1	    1.07674	    0.00000	 380.0	 1	    1.11402	    1.03947;
	244	 1	 30.9	 7.4	 0.0	 0.0	 1	    1.07714	    0.00000	 380.0	 1	    1.11482	    1.03947;
	245	 1	 11.7	 0.6	 0.0	 0.0	 1	    1.07605	    0.00000	 380.0	 1	    1.11264	    1.03947;
	246	 1	 -18.3	 -23.8	 0.0	 0.0	 1	    1.07715	    0.00000	 380.0	 1	    1.11483	    1.03947;
	247	 1	 45.0	 5.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	2029	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	2030	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	248	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	249	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	250	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07773	    0.00000	 380.0	 1	    1.10526	    1.05019;
	251	 1	 0.7	 -3.7	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	252	 1	 92.9	 -6.0	 0.0	 0.0	 1	    1.07031	    0.00000	 380.0	 1	    1.10526	    1.03537;
	2025	 1	 0.0	 0.0	 0.0	 -58.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	2031	 1	 0.0	 0.0	 0.0	 -128.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	2032	 1	 0.0	 0.0	 0.0	 -58.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	2046	 1	 0.0	 0.0	 0.0	 -58.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	253	 1	 3.2	 -0.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	254	 1	 3.9	 3.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	255	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	257	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	258	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	259	 1	 106.5	 20.7	 0.0	 0.0	 1	    1.00889	    0.00000	 225.0	 1	    1.08889	    0.92889;
	260	 1	 157.5	 -28.3	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	261	 1	 91.4	 -3.2	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	262	 1	 5.5	 -1.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	263	 1	 208.0	 14.9	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	267	 1	 250.6	 22.2	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	268	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	269	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	270	 2	 46.4	 27.4	 0.0	 0.0	 1	    1.00923	    0.00000	 20.0	 1	    1.06846	    0.95000;
	271	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	272	 1	 159.3	 40.7	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	273	 1	 203.1	 3.9	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	274	 1	 50.0	 8.3	 0.0	 0.0	 1	    1.04139	    0.00000	 225.0	 1	    1.09611	    0.98667;
	275	 1	 17.6	 -2.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	276	 1	 22.7	 -2.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	278	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	279	 1	 36.2	 -22.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	280	 1	 169.5	 24.1	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	281	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04480	    0.00000	 225.0	 1	    1.08959	    1.00000;
	282	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04480	    0.00000	 225.0	 1	    1.08959	    1.00000;
	283	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	284	 1	 25.8	 -6.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	285	 1	 65.6	 -1.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	286	 1	 52.2	 0.8	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	287	 1	 19.7	 -0.8	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	288	 1	 17.6	 2.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	289	 1	 58.8	 -0.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	2062	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	290	 1	 108.4	 -13.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	291	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	292	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	293	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	294	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	295	 1	 160.9	 1.6	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	296	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	297	 1	 34.4	 6.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	298	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	300	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	301	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	302	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	303	 1	 184.2	 -18.9	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	304	 1	 -15.6	 -17.2	 0.0	 0.0	 1	    1.05809	    0.00000	 380.0	 1	    1.11618	    1.00000;
	305	 1	 -23.2	 0.6	 0.0	 0.0	 1	    1.05851	    0.00000	 380.0	 1	    1.11703	    1.00000;
	306	 1	 42.2	 -0.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2047	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	307	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	308	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	309	 1	 96.9	 -28.2	 0.0	 0.0	 1	    1.04723	    0.00000	 225.0	 1	    1.09445	    1.00000;
	310	 1	 -1.7	 -3.4	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	311	 1	 -10.7	 -3.4	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	312	 1	 -7.2	 -9.3	 0.0	 0.0	 1	    1.01114	    0.00000	 225.0	 1	    1.08895	    0.93333;
	313	 1	 87.6	 -1.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	314	 1	 32.2	 7.9	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	315	 1	 28.6	 2.6	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	316	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	317	 1	 141.6	 32.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	318	 1	 30.1	 -3.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	319	 1	 8.2	 4.4	 0.0	 0.0	 1	    1.00334	    0.00000	 150.0	 1	    1.10667	    0.90000;
	320	 1	 91.6	 8.9	 0.0	 0.0	 1	    1.04510	    0.00000	 225.0	 1	    1.08576	    1.00444;
	321	 1	 2.9	 -9.7	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	323	 1	 94.6	 -5.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	324	 1	 17.7	 6.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	325	 1	 91.8	 -15.3	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	326	 1	 29.0	 -1.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	327	 1	 22.1	 -5.8	 0.0	 0.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	328	 1	 26.3	 1.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	329	 1	 106.1	 10.1	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	330	 1	 42.6	 6.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	331	 1	 19.5	 5.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	332	 1	 17.7	 -2.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	333	 1	 47.6	 -5.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	2072	 1	 110.4	 -2.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	334	 1	 111.9	 35.6	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	335	 1	 218.9	 -21.9	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	336	 1	 -0.0	 -0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	337	 1	 -0.6	 6.7	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	338	 1	 -0.8	 0.3	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	339	 1	 -1.5	 2.5	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	340	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	341	 1	 33.8	 7.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	342	 1	 25.1	 2.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	343	 1	 90.0	 0.8	 0.0	 -80.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	345	 1	 40.6	 -7.8	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	346	 1	 120.4	 8.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	347	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	348	 1	 -1.7	 0.4	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	350	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	351	 1	 94.8	 -2.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	352	 1	 -6.2	 -11.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	353	 1	 73.9	 -6.2	 0.0	 0.0	 1	    1.03866	    0.00000	 225.0	 1	    1.09066	    0.98667;
	354	 1	 111.6	 -8.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	355	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 225.0	 1	    1.10000	    0.90000;
	356	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01705	    0.00000	 225.0	 1	    1.08410	    0.95000;
	357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10263	    1.05526;
	358	 1	 21.1	 15.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	359	 1	 54.0	 -15.6	 0.0	 0.0	 1	    1.04531	    0.00000	 225.0	 1	    1.08618	    1.00444;
	360	 1	 7.3	 -14.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	361	 1	 19.1	 5.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	363	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06996	    0.00000	 380.0	 1	    1.10526	    1.03467;
	364	 1	 23.9	 -12.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	365	 1	 113.3	 2.9	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	366	 1	 -12.9	 13.9	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	367	 1	 55.9	 -12.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2014	 1	 0.0	 0.0	 0.0	 -80.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	368	 1	 114.8	 16.5	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	369	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	370	 1	 52.4	 7.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	372	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	374	 1	 25.6	 5.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	375	 1	 24.1	 2.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	376	 1	 -2.9	 -7.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	377	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	378	 1	 51.5	 21.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	379	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	380	 1	 0.2	 0.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	381	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	382	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	383	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	384	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	385	 1	 12.8	 1.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	386	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	387	 1	 76.0	 0.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	388	 1	 90.6	 16.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	390	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	391	 1	 1.4	 -0.4	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	392	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	393	 1	 10.3	 -1.3	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	394	 1	 70.2	 9.1	 0.0	 0.0	 1	    1.04091	    0.00000	 225.0	 1	    1.09515	    0.98667;
	395	 1	 44.8	 -25.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	396	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	397	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	398	 1	 159.8	 -1.9	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	399	 1	 52.9	 18.2	 0.0	 0.0	 1	    0.99896	    0.00000	 225.0	 1	    1.09125	    0.90667;
	400	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	402	 1	 33.0	 11.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	403	 1	 74.8	 9.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	404	 1	 25.3	 -19.4	 0.0	 0.0	 1	    1.00445	    0.00000	 225.0	 1	    1.08889	    0.92000;
	405	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	406	 1	 151.6	 7.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	407	 1	 28.1	 1.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	408	 1	 48.6	 -17.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	409	 1	 103.5	 -2.1	 0.0	 0.0	 1	    1.04446	    0.00000	 225.0	 1	    1.08449	    1.00444;
	410	 1	 17.9	 2.6	 0.0	 0.0	 1	    1.04736	    0.00000	 225.0	 1	    1.09028	    1.00444;
	411	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04227	    0.00000	 225.0	 1	    1.09787	    0.98667;
	412	 1	 45.4	 4.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	413	 1	 59.3	 -1.6	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.09778	    0.98667;
	414	 1	 139.2	 -6.3	 0.0	 0.0	 1	    1.03830	    0.00000	 225.0	 1	    1.08994	    0.98667;
	416	 1	 97.9	 14.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	418	 1	 39.8	 11.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	419	 1	 12.4	 -12.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	420	 1	 67.3	 -48.8	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	421	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	422	 1	 55.2	 21.1	 0.0	 0.0	 1	    0.99778	    0.00000	 225.0	 1	    1.08889	    0.90667;
	423	 1	 54.2	 -25.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	424	 1	 29.5	 4.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	425	 1	 3.5	 -5.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	426	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02667	    0.00000	 150.0	 1	    1.10667	    0.94667;
	427	 1	 0.0	 -0.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	428	 1	 29.8	 -0.8	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	429	 1	 15.6	 -0.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	430	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	431	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	432	 1	 65.1	 1.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	433	 1	 82.9	 54.3	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.04444	    0.98222;
	434	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	435	 1	 110.0	 -8.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	436	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	437	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 225.0	 1	    1.15556	    0.88889;
	438	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 225.0	 1	    1.15556	    0.88889;
	439	 1	 59.2	 -11.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	2020	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.02064	    0.00000	 20.0	 1	    1.05000	    0.99128;
	440	 1	 84.4	 -24.6	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	441	 1	 91.2	 6.1	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	442	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	444	 1	 59.8	 8.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	445	 1	 25.8	 1.1	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	446	 1	 18.6	 6.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	447	 1	 3.3	 0.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	448	 1	 126.9	 4.6	 0.0	 0.0	 1	    1.01761	    0.00000	 225.0	 1	    1.08522	    0.95000;
	449	 1	 4.1	 -16.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	450	 1	 40.9	 3.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	451	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	452	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	453	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	454	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	455	 1	 42.8	 6.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	456	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	458	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	459	 1	 99.1	 5.3	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	460	 1	 24.2	 14.3	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.04444	    0.98222;
	2033	 1	 0.0	 0.0	 0.0	 -64.0	 1	    0.99330	    0.00000	 20.0	 1	    1.05000	    0.93660;
	461	 1	 84.1	 -55.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	462	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	463	 1	 31.5	 -6.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	464	 1	 148.6	 11.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	465	 1	 2.0	 -3.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	467	 1	 8.4	 -7.4	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	468	 1	 141.4	 14.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	469	 1	 36.6	 6.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	470	 1	 22.9	 3.4	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	471	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01710	    0.00000	 225.0	 1	    1.08421	    0.95000;
	472	 1	 27.9	 -0.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	473	 1	 177.2	 7.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	474	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01533	    0.00000	 225.0	 1	    1.08067	    0.95000;
	475	 1	 -10.3	 -2.6	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1832	 1	 1.8	 -7.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	476	 1	 64.9	 12.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	477	 1	 89.6	 -2.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	478	 1	 58.5	 -1.2	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	479	 1	 159.0	 16.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	480	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07469	    0.00000	 380.0	 1	    1.10992	    1.03947;
	481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07469	    0.00000	 380.0	 1	    1.10992	    1.03947;
	482	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04228	    0.00000	 225.0	 1	    1.09790	    0.98667;
	483	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04228	    0.00000	 225.0	 1	    1.09790	    0.98667;
	484	 1	 37.7	 8.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	485	 1	 28.7	 -15.2	 0.0	 0.0	 1	    1.04523	    0.00000	 225.0	 1	    1.08889	    1.00158;
	486	 1	 41.1	 4.0	 0.0	 0.0	 1	    1.04523	    0.00000	 225.0	 1	    1.08889	    1.00158;
	487	 1	 27.9	 -4.6	 0.0	 0.0	 1	    1.04523	    0.00000	 225.0	 1	    1.08889	    1.00158;
	488	 1	 37.4	 1.0	 0.0	 0.0	 1	    1.04523	    0.00000	 225.0	 1	    1.08889	    1.00158;
	489	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04525	    0.00000	 225.0	 1	    1.08889	    1.00161;
	490	 1	 89.1	 35.7	 0.0	 0.0	 1	    1.01556	    0.00000	 225.0	 1	    1.08889	    0.94222;
	491	 1	 34.1	 3.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	492	 1	 37.1	 6.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	493	 1	 99.1	 -8.1	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	494	 1	 16.7	 -0.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	495	 1	 69.1	 0.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	496	 1	 -0.3	 2.5	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	497	 1	 -0.3	 2.5	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	498	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	499	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	500	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	501	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	502	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	503	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	504	 1	 25.7	 -17.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	506	 1	 4.8	 3.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	507	 1	 18.4	 -9.8	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	508	 1	 0.3	 -2.3	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	509	 1	 0.3	 -4.2	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	510	 1	 14.6	 12.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	511	 1	 3.8	 -3.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	512	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	513	 1	 199.7	 12.7	 0.0	 0.0	 1	    1.04567	    0.00000	 225.0	 1	    1.08690	    1.00444;
	515	 1	 123.1	 27.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	516	 1	 84.2	 7.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	517	 1	 149.8	 10.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	519	 1	 64.7	 -1.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	520	 1	 18.4	 5.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	521	 1	 18.6	 1.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	522	 1	 23.4	 4.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	523	 1	 52.8	 5.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	524	 1	 94.3	 11.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	525	 1	 79.9	 -5.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	526	 1	 23.7	 -1.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	527	 1	 18.7	 -0.2	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	528	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	529	 1	 123.6	 1.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	530	 1	 69.8	 5.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	531	 1	 37.1	 17.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	532	 1	 -11.2	 -3.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	533	 1	 62.1	 6.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	534	 1	 34.0	 -26.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	535	 1	 10.6	 -4.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	536	 1	 15.3	 1.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	537	 1	 51.9	 9.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	538	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	539	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	540	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	541	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	542	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	544	 1	 107.7	 7.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	545	 1	 23.0	 -4.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	546	 1	 70.1	 2.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	547	 1	 37.1	 -0.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	548	 1	 24.9	 1.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	549	 1	 52.1	 5.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	550	 1	 38.1	 -11.2	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	2021	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	551	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	554	 1	 86.2	 -22.3	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	555	 1	 26.1	 46.7	 0.0	 0.0	 1	    1.01556	    0.00000	 225.0	 1	    1.08889	    0.94222;
	556	 1	 197.1	 -2.9	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	557	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	558	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	559	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	560	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	561	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	564	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	565	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	566	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	567	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	568	 1	 103.3	 16.9	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	569	 1	 182.2	 -4.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	570	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	572	 1	 12.7	 -1.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	573	 1	 14.5	 0.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	574	 1	 86.6	 -8.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	575	 1	 93.3	 33.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	576	 1	 -11.2	 -3.5	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	577	 1	 2.9	 -7.5	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	578	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04596	    0.00000	 225.0	 1	    1.09192	    1.00000;
	579	 1	 0.1	 -8.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	580	 1	 71.3	 -22.5	 0.0	 0.0	 1	    1.04465	    0.00000	 225.0	 1	    1.08930	    1.00000;
	581	 1	 21.9	 -5.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	582	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01149	    0.00000	 150.0	 1	    1.12298	    0.90000;
	583	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	584	 1	 128.9	 5.3	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	585	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	586	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	588	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	589	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	590	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	591	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	592	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	593	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	594	 1	 2.0	 -9.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	595	 1	 151.1	 -0.1	 0.0	 0.0	 1	    1.00264	    0.00000	 63.0	 1	    1.06878	    0.93651;
	596	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	597	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	598	 1	 76.2	 3.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	599	 1	 45.9	 -15.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	600	 1	 32.4	 -7.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	601	 1	 110.7	 11.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	2015	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	602	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	603	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	604	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 225.0	 1	    1.08889	    0.91111;
	605	 1	 61.5	 16.8	 0.0	 0.0	 1	    1.00000	    0.00000	 225.0	 1	    1.08889	    0.91111;
	606	 1	 91.6	 2.7	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	607	 1	 128.1	 5.6	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	608	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	609	 1	 97.1	 -16.3	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	610	 1	 98.3	 -14.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	611	 1	 40.3	 -0.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	612	 1	 41.2	 -1.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	613	 1	 43.2	 6.2	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	614	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02667	    0.00000	 150.0	 1	    1.10667	    0.94667;
	615	 1	 59.7	 5.1	 0.0	 0.0	 1	    1.02222	    0.00000	 225.0	 1	    1.08889	    0.95556;
	616	 1	 50.6	 11.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	617	 1	 21.0	 6.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	618	 1	 409.4	 101.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	619	 1	 20.6	 -40.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	620	 1	 -1.8	 4.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	621	 1	 0.9	 3.4	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	622	 1	 97.2	 9.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	623	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	624	 1	 42.8	 -0.4	 0.0	 0.0	 1	    1.04681	    0.00000	 225.0	 1	    1.08918	    1.00444;
	625	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	626	 1	 102.9	 4.3	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	627	 1	 44.1	 49.5	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	628	 1	 43.9	 60.5	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	629	 1	 20.1	 3.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	630	 1	 33.4	 2.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	631	 1	 17.9	 -0.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	632	 1	 71.2	 0.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	633	 1	 8.3	 2.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	635	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	637	 1	 -2.8	 2.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	638	 1	 9.8	 0.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	639	 1	 15.9	 6.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	640	 1	 66.6	 4.9	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	641	 1	 53.7	 -8.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	642	 1	 40.7	 -0.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	643	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	644	 1	 56.4	 18.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	645	 1	 2.3	 -4.2	 0.0	 0.0	 1	    1.07002	    0.00000	 380.0	 1	    1.10526	    1.03478;
	646	 1	 27.1	 9.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	647	 1	 60.6	 -7.1	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	648	 1	 2.0	 1.6	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	649	 1	 0.0	 -0.7	 0.0	 0.0	 1	    0.83000	    0.00000	 150.0	 1	    1.00000	    0.66000;
	650	 1	 27.8	 -20.7	 0.0	 0.0	 1	    1.04581	    0.00000	 225.0	 1	    1.09162	    1.00000;
	651	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	652	 1	 19.3	 -1.2	 0.0	 0.0	 1	    1.04775	    0.00000	 225.0	 1	    1.09550	    1.00000;
	653	 1	 95.3	 13.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	654	 1	 57.4	 -4.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	655	 1	 25.3	 2.0	 0.0	 0.0	 1	    1.04692	    0.00000	 225.0	 1	    1.08939	    1.00444;
	656	 1	 23.8	 1.8	 0.0	 0.0	 1	    1.04692	    0.00000	 225.0	 1	    1.08939	    1.00444;
	657	 1	 12.2	 4.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	658	 1	 98.7	 -12.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	659	 1	 -0.0	 -0.0	 0.0	 0.0	 1	    1.04008	    0.00000	 225.0	 1	    1.09349	    0.98667;
	660	 1	 103.9	 3.7	 0.0	 0.0	 1	    1.00667	    0.00000	 225.0	 1	    1.08889	    0.92444;
	662	 1	 -73.5	 -35.5	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.04444	    0.98222;
	663	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.04444	    0.98222;
	664	 1	 43.6	 20.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	665	 1	 78.3	 11.9	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	666	 1	 92.8	 -9.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	667	 1	 76.1	 10.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	668	 1	 42.6	 -1.3	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	669	 1	 44.5	 3.1	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	670	 1	 134.1	 -13.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	671	 1	 31.1	 7.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	672	 1	 22.0	 -0.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	673	 1	 38.9	 6.9	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	674	 1	 188.3	 15.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	675	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07515	    0.00000	 380.0	 1	    1.10263	    1.04767;
	676	 1	 119.6	 -5.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	677	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	678	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	679	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	680	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00321	    0.00000	 150.0	 1	    1.10642	    0.90000;
	681	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	682	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	683	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	684	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	685	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	686	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	687	 1	 52.6	 0.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	690	 1	 7.7	 5.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	691	 1	 11.4	 5.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	692	 1	 3.4	 -2.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	693	 1	 6.7	 -2.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	694	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	695	 1	 51.1	 -7.6	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	696	 1	 56.1	 1.4	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	697	 1	 33.2	 13.8	 0.0	 0.0	 1	    1.03942	    0.00000	 225.0	 1	    1.09218	    0.98667;
	698	 1	 179.2	 26.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	699	 1	 30.5	 1.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	700	 1	 66.4	 7.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	701	 1	 -13.4	 -22.0	 0.0	 0.0	 1	    1.00517	    0.00000	 150.0	 1	    1.11033	    0.90000;
	702	 1	 67.8	 -6.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	703	 1	 25.8	 2.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	704	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	705	 1	 247.2	 26.7	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	707	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 225.0	 1	    1.10000	    0.90000;
	708	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1833	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	709	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	710	 1	 11.3	 24.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	711	 1	 145.6	 -55.6	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	712	 1	 159.8	 -47.4	 0.0	 0.0	 1	    1.04615	    0.00000	 225.0	 1	    1.08787	    1.00444;
	713	 1	 112.0	 18.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	715	 1	 103.4	 -12.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	716	 1	 18.1	 -2.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	717	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04551	    0.00000	 225.0	 1	    1.09102	    1.00000;
	718	 1	 112.5	 12.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	719	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	720	 1	 11.1	 6.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	721	 1	 11.0	 3.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	722	 1	 0.0	 -0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	723	 1	 15.4	 1.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	724	 1	 28.7	 3.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	725	 1	 23.1	 4.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	726	 1	 42.3	 1.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	727	 1	 3.7	 -10.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	728	 1	 78.8	 17.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	729	 1	 31.1	 17.2	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	730	 1	 72.1	 -16.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	731	 1	 109.4	 -16.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	732	 1	 145.8	 22.5	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	733	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	734	 1	 112.6	 -11.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	735	 1	 29.6	 8.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	736	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00334	    0.00000	 150.0	 1	    1.10667	    0.90000;
	737	 1	 20.8	 -8.2	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	738	 1	 142.1	 6.2	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	739	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	740	 1	 116.6	 -35.3	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	741	 1	 170.6	 10.8	 0.0	 0.0	 1	    1.02989	    0.00000	 90.0	 1	    1.08201	    0.97778;
	742	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	743	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	744	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	745	 1	 35.6	 -8.4	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	746	 1	 93.0	 6.3	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	747	 1	 8.0	 -0.5	 0.0	 0.0	 1	    1.00405	    0.00000	 20.0	 1	    1.10810	    0.90000;
	748	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00396	    0.00000	 150.0	 1	    1.10792	    0.90000;
	750	 1	 25.5	 -5.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	751	 1	 3.0	 -2.6	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	752	 1	 63.3	 2.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	753	 1	 4.8	 1.5	 0.0	 0.0	 1	    1.01614	    0.00000	 150.0	 1	    1.13227	    0.90000;
	754	 1	 113.7	 1.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	755	 1	 13.5	 8.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	756	 1	 31.1	 3.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	757	 1	 55.0	 -7.2	 0.0	 0.0	 1	    1.03796	    0.00000	 225.0	 1	    1.08926	    0.98667;
	758	 1	 61.9	 10.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	759	 1	 20.7	 8.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	760	 1	 100.0	 14.1	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	761	 1	 211.1	 3.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	762	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	2052	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	763	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	764	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	765	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	766	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	767	 1	 86.7	 -28.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	768	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	769	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	770	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04579	    0.00000	 225.0	 1	    1.09158	    1.00000;
	771	 1	 55.8	 -10.6	 0.0	 0.0	 1	    1.01153	    0.00000	 225.0	 1	    1.08972	    0.93333;
	772	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	774	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	2016	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98753	    0.00000	 20.0	 1	    1.05000	    0.92505;
	775	 1	 29.8	 -7.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	776	 1	 184.2	 -16.3	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	777	 1	 37.5	 6.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	778	 1	 19.0	 -6.4	 0.0	 0.0	 1	    1.03855	    0.00000	 225.0	 1	    1.09044	    0.98667;
	779	 1	 81.9	 -27.9	 0.0	 0.0	 1	    1.01309	    0.00000	 63.0	 1	    1.10555	    0.92063;
	780	 1	 102.1	 11.4	 0.0	 0.0	 1	    1.01309	    0.00000	 63.0	 1	    1.10555	    0.92063;
	783	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04659	    0.00000	 225.0	 1	    1.09318	    1.00000;
	784	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07642	    0.00000	 380.0	 1	    1.10526	    1.04758;
	2043	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.01505	    0.00000	 20.0	 1	    1.05000	    0.98010;
	2059	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.01505	    0.00000	 20.0	 1	    1.05000	    0.98010;
	785	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	787	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	788	 1	 150.5	 2.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	789	 1	 72.5	 -0.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	790	 1	 56.0	 -3.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	791	 1	 1.9	 -0.3	 0.0	 0.0	 1	    1.02222	    0.00000	 225.0	 1	    1.08889	    0.95556;
	792	 1	 72.2	 1.6	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	793	 1	 56.3	 12.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	794	 1	 80.6	 -23.4	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	795	 1	 76.2	 31.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	796	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03961	    0.00000	 225.0	 1	    1.09255	    0.98667;
	797	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03961	    0.00000	 225.0	 1	    1.09255	    0.98667;
	798	 1	 52.8	 5.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	799	 1	 32.1	 9.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	800	 1	 10.5	 -2.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	801	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99009	    0.00000	 225.0	 1	    1.09130	    0.88889;
	802	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	803	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01288	    0.00000	 225.0	 1	    1.07577	    0.95000;
	804	 1	 25.1	 -4.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	805	 1	 0.0	 0.0	 0.0	 -214.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	806	 1	 25.7	 8.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	807	 1	 23.0	 10.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	808	 1	 -1.4	 -20.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	809	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04496	    0.00000	 225.0	 1	    1.08992	    1.00000;
	810	 1	 75.9	 4.7	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	811	 1	 4.0	 -3.1	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	812	 1	 42.8	 -3.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2063	 1	 0.0	 0.0	 0.0	 -58.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	2064	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	813	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	814	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	815	 1	 -0.0	 0.0	 0.0	 0.0	 1	    1.00439	    0.00000	 150.0	 1	    1.10877	    0.90000;
	816	 1	 -5.8	 2.5	 0.0	 0.0	 1	    1.04762	    0.00000	 225.0	 1	    1.09524	    1.00000;
	817	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00423	    0.00000	 150.0	 1	    1.10847	    0.90000;
	818	 1	 54.7	 -10.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	819	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	820	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	822	 1	 37.6	 -6.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	823	 1	 37.8	 2.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	824	 1	 33.8	 3.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	825	 1	 85.4	 8.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	826	 1	 -0.2	 -1.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	827	 1	 75.5	 -14.0	 0.0	 0.0	 1	    1.04574	    0.00000	 225.0	 1	    1.09148	    1.00000;
	829	 1	 82.0	 -14.8	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	830	 1	 58.2	 8.2	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	831	 1	 57.8	 18.8	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	832	 1	 2.3	 2.1	 0.0	 0.0	 1	    1.00422	    0.00000	 150.0	 1	    1.10844	    0.90000;
	833	 1	 14.9	 -0.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	834	 1	 10.2	 -8.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	2065	 1	 0.0	 0.0	 0.0	 -60.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	2078	 1	 0.0	 0.0	 0.0	 -60.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	835	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	836	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	837	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	838	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07116	    0.00000	 380.0	 1	    1.10526	    1.03706;
	839	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07116	    0.00000	 380.0	 1	    1.10526	    1.03706;
	840	 1	 113.3	 -2.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	841	 1	 85.1	 6.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	842	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	843	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	844	 1	 101.6	 19.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	845	 1	 146.0	 3.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	846	 1	 223.4	 -22.0	 0.0	 0.0	 1	    1.04689	    0.00000	 225.0	 1	    1.09377	    1.00000;
	847	 1	 39.1	 0.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	848	 1	 86.8	 -12.0	 0.0	 -80.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	849	 1	 66.8	 2.5	 0.0	 0.0	 1	    1.03867	    0.00000	 225.0	 1	    1.09068	    0.98667;
	851	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	853	 1	 76.2	 30.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	2036	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	2037	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	854	 1	 72.3	 5.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	857	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	858	 1	 -1.2	 2.4	 0.0	 0.0	 1	    1.01931	    0.00000	 225.0	 1	    1.08861	    0.95000;
	859	 1	 32.0	 -3.6	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	860	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	861	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	862	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08006	    0.00000	 380.0	 1	    1.10780	    1.05233;
	863	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08003	    0.00000	 380.0	 1	    1.10791	    1.05214;
	864	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08003	    0.00000	 380.0	 1	    1.10791	    1.05214;
	865	 1	 99.3	 9.3	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	866	 1	 39.9	 -4.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	867	 1	 32.8	 -2.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	868	 1	 81.3	 -2.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	869	 1	 54.3	 0.5	 0.0	 0.0	 1	    1.04073	    0.00000	 225.0	 1	    1.09480	    0.98667;
	870	 1	 131.9	 12.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	871	 1	 17.3	 -5.8	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	872	 1	 51.2	 -3.1	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	873	 1	 26.1	 3.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	874	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	875	 1	 49.7	 -11.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	876	 1	 -2.2	 -1.4	 0.0	 0.0	 1	    1.01811	    0.00000	 225.0	 1	    1.08623	    0.95000;
	877	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	878	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	881	 1	 17.5	 27.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	882	 1	 134.5	 4.1	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	883	 1	 29.7	 2.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	884	 1	 22.5	 -9.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	885	 1	 23.7	 -2.0	 0.0	 0.0	 1	    1.01893	    0.00000	 225.0	 1	    1.08787	    0.95000;
	886	 1	 6.2	 0.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	887	 1	 71.0	 12.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	888	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	889	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04543	    0.00000	 380.0	 1	    1.10263	    0.98824;
	890	 1	 6.4	 -16.9	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	891	 1	 51.5	 -16.8	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	892	 1	 55.4	 9.7	 0.0	 -80.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	893	 1	 111.1	 -49.1	 0.0	 0.0	 1	    1.05096	    0.00000	 225.0	 1	    1.10192	    1.00000;
	894	 1	 23.0	 2.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	895	 1	 17.8	 -1.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	896	 1	 94.1	 9.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	897	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	898	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	899	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10263	    1.02895;
	900	 1	 -1.6	 -0.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	901	 1	 0.7	 0.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	902	 1	 21.4	 33.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	904	 1	 74.4	 -7.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	905	 1	 65.6	 8.9	 0.0	 0.0	 1	    0.99556	    0.00000	 225.0	 1	    1.08889	    0.90222;
	906	 1	 4.1	 0.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	907	 1	 0.7	 1.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	908	 2	 2.1	 0.0	 0.0	 0.0	 1	    1.00439	    0.00000	 150.0	 1	    1.10879	    0.90000;
	909	 1	 62.5	 6.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	910	 1	 88.5	 23.8	 0.0	 0.0	 1	    1.04480	    0.00000	 225.0	 1	    1.08889	    1.00072;
	911	 1	 24.8	 -13.4	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	912	 1	 27.2	 3.6	 0.0	 0.0	 1	    1.04683	    0.00000	 225.0	 1	    1.08923	    1.00444;
	913	 1	 20.9	 4.4	 0.0	 0.0	 1	    1.04683	    0.00000	 225.0	 1	    1.08923	    1.00444;
	914	 1	 23.2	 1.9	 0.0	 0.0	 1	    1.04683	    0.00000	 225.0	 1	    1.08923	    1.00444;
	915	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	916	 1	 -1.8	 -0.7	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	917	 1	 28.4	 26.5	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.04444	    0.98222;
	918	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	919	 1	 106.4	 -4.2	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	920	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	921	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	922	 1	 11.9	 1.8	 0.0	 0.0	 1	    1.04721	    0.00000	 225.0	 1	    1.08998	    1.00444;
	923	 1	 100.6	 8.6	 0.0	 0.0	 1	    1.00222	    0.00000	 225.0	 1	    1.08889	    0.91556;
	924	 1	 41.2	 3.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	925	 1	 79.1	 2.3	 0.0	 0.0	 1	    1.04757	    0.00000	 225.0	 1	    1.09070	    1.00444;
	926	 1	 -4.1	 -1.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	927	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	929	 1	 32.6	 5.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	930	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04153	    0.00000	 225.0	 1	    1.09639	    0.98667;
	931	 1	 76.3	 21.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	932	 1	 8.5	 0.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	933	 1	 193.5	 28.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	934	 1	 0.0	 -0.2	 0.0	 0.0	 1	    1.07730	    0.00000	 380.0	 1	    1.11249	    1.04211;
	935	 1	 33.8	 17.9	 0.0	 0.0	 1	    1.07730	    0.00000	 380.0	 1	    1.11249	    1.04211;
	936	 1	 3.6	 -5.2	 0.0	 0.0	 1	    1.07730	    0.00000	 380.0	 1	    1.11249	    1.04211;
	937	 1	 29.1	 15.2	 0.0	 0.0	 1	    1.07730	    0.00000	 380.0	 1	    1.11249	    1.04211;
	938	 1	 174.4	 9.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	939	 1	 0.1	 0.3	 0.0	 0.0	 1	    1.04524	    0.00000	 225.0	 1	    1.08604	    1.00444;
	940	 1	 4.8	 4.0	 0.0	 0.0	 1	    1.04524	    0.00000	 225.0	 1	    1.08604	    1.00444;
	941	 1	 47.8	 3.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	942	 1	 35.4	 6.3	 0.0	 0.0	 1	    1.04427	    0.00000	 225.0	 1	    1.08889	    0.99965;
	943	 1	 86.3	 8.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	944	 1	 67.9	 9.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	945	 1	 21.4	 -16.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	946	 1	 68.1	 -0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	947	 1	 87.0	 -0.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	948	 1	 0.0	 -4.3	 0.0	 0.0	 1	    1.03949	    0.00000	 225.0	 1	    1.09232	    0.98667;
	949	 1	 12.4	 -3.3	 0.0	 0.0	 1	    1.07048	    0.00000	 380.0	 1	    1.10526	    1.03570;
	950	 1	 122.1	 -16.7	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	951	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07418	    0.00000	 380.0	 1	    1.10626	    1.04211;
	952	 1	 -27.2	 -7.6	 0.0	 0.0	 1	    1.07418	    0.00000	 380.0	 1	    1.10626	    1.04211;
	953	 1	 101.1	 -8.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	954	 1	 24.6	 -5.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	955	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	956	 1	 20.3	 -0.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	957	 1	 52.5	 0.8	 0.0	 0.0	 1	    1.02445	    0.00000	 225.0	 1	    1.08889	    0.96000;
	958	 1	 210.6	 25.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	959	 1	 65.1	 4.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	960	 1	 4.8	 0.9	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	961	 1	 -9.1	 3.1	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	962	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04690	    0.00000	 225.0	 1	    1.08935	    1.00444;
	963	 1	 118.0	 -7.9	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	964	 1	 37.4	 -1.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	965	 1	 33.0	 -13.3	 0.0	 0.0	 1	    0.95000	    0.00000	 150.0	 1	    1.10000	    0.80000;
	966	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	967	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04544	    0.00000	 380.0	 1	    1.10263	    0.98824;
	968	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	969	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	970	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	971	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	972	 1	 170.4	 23.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	973	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01855	    0.00000	 150.0	 1	    1.13710	    0.90000;
	974	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	975	 2	 17.4	 -14.2	 0.0	 0.0	 1	    1.00000	    0.00000	 225.0	 1	    1.10000	    0.90000;
	976	 1	 31.7	 -12.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	977	 1	 293.2	 8.6	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	978	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	979	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	980	 1	 89.1	 2.3	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	981	 1	 114.0	 17.8	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	982	 1	 37.4	 1.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	983	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10263	    1.02895;
	984	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	985	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	986	 1	 4.7	 1.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	987	 1	 37.1	 15.4	 0.0	 0.0	 1	    1.00889	    0.00000	 225.0	 1	    1.08889	    0.92889;
	988	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	989	 1	 44.0	 2.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	990	 1	 154.9	 24.4	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	991	 1	 125.5	 14.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	992	 1	 65.5	 -2.5	 0.0	 0.0	 1	    1.03960	    0.00000	 225.0	 1	    1.09254	    0.98667;
	993	 1	 24.6	 -0.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	994	 1	 24.7	 -8.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	995	 1	 71.3	 13.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	996	 1	 67.0	 -7.8	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	997	 1	 34.9	 9.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	998	 1	 16.4	 19.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	999	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1000	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1001	 1	 7.8	 5.7	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	1002	 1	 1.6	 1.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1003	 1	 15.8	 -12.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1004	 1	 33.2	 -6.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1005	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00521	    0.00000	 150.0	 1	    1.11042	    0.90000;
	1006	 1	 10.9	 -4.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1007	 1	 46.6	 -5.4	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1008	 1	 8.9	 -0.3	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1010	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1011	 1	 49.0	 4.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2053	 1	 0.0	 0.0	 0.0	 -60.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	2054	 1	 0.0	 0.0	 0.0	 -60.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	1012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1013	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1014	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1015	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1017	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07122	    0.00000	 380.0	 1	    1.10526	    1.03718;
	1018	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07122	    0.00000	 380.0	 1	    1.10526	    1.03718;
	1021	 1	 112.7	 15.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1022	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1023	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07188	    0.00000	 380.0	 1	    1.10263	    1.04114;
	1024	 1	 135.0	 23.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1025	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1026	 1	 35.7	 -0.9	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1027	 1	 86.2	 3.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1028	 1	 106.1	 107.2	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1029	 1	 39.1	 12.2	 0.0	 0.0	 1	    1.03924	    0.00000	 225.0	 1	    1.09182	    0.98667;
	1030	 1	 125.1	 6.6	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1031	 1	 121.7	 5.8	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1032	 1	 72.7	 -10.0	 0.0	 0.0	 1	    1.00667	    0.00000	 225.0	 1	    1.08889	    0.92444;
	1033	 1	 125.9	 13.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1035	 1	 244.5	 11.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1036	 1	 17.7	 4.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1037	 1	 9.1	 3.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1038	 1	 88.1	 47.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1834	 1	 -1.5	 -2.8	 0.0	 0.0	 1	    1.03787	    0.00000	 225.0	 1	    1.08907	    0.98667;
	1039	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1040	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04482	    0.00000	 225.0	 1	    1.08519	    1.00444;
	1041	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	1042	 1	 49.1	 3.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1043	 1	 106.6	 -8.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1044	 1	 99.0	 9.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1045	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1046	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1047	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1048	 1	 14.7	 -13.0	 0.0	 0.0	 1	    1.00450	    0.00000	 150.0	 1	    1.10901	    0.90000;
	1049	 1	 -5.2	 -9.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1050	 1	 85.1	 -25.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1051	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1052	 1	 150.5	 9.7	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1053	 1	 39.6	 3.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1054	 1	 79.1	 21.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1055	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1056	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10263	    1.02895;
	1057	 1	 20.5	 -3.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1058	 1	 37.0	 4.9	 0.0	 0.0	 1	    0.98957	    0.00000	 225.0	 1	    1.09025	    0.88889;
	1059	 1	 169.5	 22.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1060	 1	 20.4	 -3.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1061	 1	 3.5	 2.6	 0.0	 0.0	 1	    1.04091	    0.00000	 225.0	 1	    1.09515	    0.98667;
	1062	 1	 184.5	 10.5	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1064	 1	 22.8	 11.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1065	 1	 19.7	 -13.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1066	 1	 52.7	 27.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1067	 1	 1.5	 -1.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1068	 1	 4.1	 0.8	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1069	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04323	    0.00000	 225.0	 1	    1.08444	    1.00202;
	1070	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04323	    0.00000	 225.0	 1	    1.08444	    1.00202;
	1071	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1072	 1	 11.5	 1.9	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1073	 1	 0.5	 -0.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1074	 1	 13.2	 -0.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1075	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1076	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1077	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1078	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1079	 1	 86.3	 -15.1	 0.0	 0.0	 1	    1.04103	    0.00000	 225.0	 1	    1.09539	    0.98667;
	1080	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07092	    0.00000	 380.0	 1	    1.10526	    1.03658;
	1081	 1	 18.8	 -13.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1082	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1083	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1084	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1085	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1086	 1	 27.0	 -5.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1087	 1	 16.8	 1.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1088	 1	 38.1	 8.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1089	 1	 45.7	 -16.5	 0.0	 0.0	 1	    1.04170	    0.00000	 225.0	 1	    1.09673	    0.98667;
	1090	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1092	 1	 45.6	 2.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1093	 1	 55.0	 -2.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1095	 1	 59.4	 -8.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1096	 1	 119.0	 -0.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1097	 1	 31.1	 -1.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1098	 1	 24.1	 -0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1099	 1	 30.1	 10.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1100	 1	 3.7	 5.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1101	 1	 75.6	 -5.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1103	 1	 35.6	 -9.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1104	 1	 62.2	 28.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1105	 1	 30.1	 -1.1	 0.0	 -80.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1106	 1	 22.1	 -10.8	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1107	 1	 93.5	 10.1	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1109	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1110	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1112	 1	 10.5	 14.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1113	 1	 -0.7	 5.3	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	1114	 1	 11.0	 -2.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1115	 1	 124.8	 6.9	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1116	 1	 23.3	 -2.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1117	 1	 17.5	 -0.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1118	 1	 78.0	 7.9	 0.0	 0.0	 1	    1.01384	    0.00000	 225.0	 1	    1.07769	    0.95000;
	1119	 1	 37.5	 -25.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1120	 1	 -2.3	 -1.3	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	1121	 1	 132.9	 17.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1123	 1	 41.9	 -5.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1124	 1	 31.2	 -5.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	2048	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	1125	 1	 26.7	 -4.5	 0.0	 0.0	 1	    1.04570	    0.00000	 225.0	 1	    1.09140	    1.00000;
	1126	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07930	    0.00000	 380.0	 1	    1.10597	    1.05263;
	1127	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1129	 1	 4.8	 3.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1130	 1	 26.4	 5.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1131	 1	 59.6	 20.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1132	 1	 14.0	 4.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1133	 1	 0.3	 -0.9	 0.0	 0.0	 1	    1.04748	    0.00000	 225.0	 1	    1.09053	    1.00444;
	1134	 1	 5.8	 -0.3	 0.0	 0.0	 1	    1.04748	    0.00000	 225.0	 1	    1.09053	    1.00444;
	1135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1137	 1	 92.0	 15.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1138	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1139	 1	 -19.4	 -20.7	 0.0	 0.0	 1	    1.03972	    0.00000	 225.0	 1	    1.09277	    0.98667;
	1140	 1	 81.6	 -2.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1142	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1143	 1	 59.7	 6.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1144	 1	 141.0	 9.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1145	 1	 40.2	 10.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1146	 1	 63.5	 22.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04612	    0.00000	 225.0	 1	    1.09224	    1.00000;
	1148	 1	 1.9	 -7.8	 0.0	 0.0	 1	    1.03796	    0.00000	 225.0	 1	    1.08925	    0.98667;
	1149	 1	 99.5	 -9.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1150	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	1151	 1	 15.8	 3.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1152	 1	 72.1	 16.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1153	 1	 24.6	 0.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1154	 1	 54.1	 -2.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1155	 1	 9.3	 -14.8	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2049	 1	 0.0	 0.0	 0.0	 -58.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	1156	 1	 32.1	 5.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1157	 1	 9.3	 -3.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06945	    0.00000	 380.0	 1	    1.10526	    1.03364;
	1159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1160	 1	 4.9	 -0.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1161	 1	 11.7	 -13.7	 0.0	 0.0	 1	    1.01284	    0.00000	 225.0	 1	    1.09235	    0.93333;
	1162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1167	 1	 18.9	 7.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1168	 1	 54.4	 8.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1169	 1	 14.6	 1.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1170	 1	 118.2	 16.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1171	 1	 18.3	 0.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1172	 1	 51.8	 10.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2038	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	1173	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1174	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1175	 1	 21.9	 5.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1176	 1	 67.6	 4.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1177	 1	 38.9	 5.2	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1178	 1	 48.8	 5.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1179	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1180	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1182	 1	 9.3	 -4.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1183	 1	 152.2	 -34.1	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1184	 1	 43.4	 -5.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1185	 1	 144.2	 5.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1186	 1	 0.2	 -3.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1187	 1	 0.3	 -1.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1188	 1	 47.9	 -1.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1189	 1	 98.9	 -10.8	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	1190	 1	 61.7	 -33.7	 0.0	 0.0	 1	    1.04538	    0.00000	 225.0	 1	    1.08632	    1.00444;
	1191	 1	 6.8	 6.5	 0.0	 0.0	 1	    1.00351	    0.00000	 150.0	 1	    1.10701	    0.90000;
	1192	 1	 12.9	 2.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1193	 1	 125.9	 9.4	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1194	 1	 2.9	 -1.1	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1195	 1	 2.9	 -1.2	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1835	 1	 35.6	 -10.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1836	 1	 52.8	 4.7	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1196	 1	 11.9	 -1.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1197	 1	 94.2	 3.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1198	 1	 79.1	 14.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1199	 1	 185.8	 19.7	 0.0	 0.0	 1	    1.04198	    0.00000	 225.0	 1	    1.09730	    0.98667;
	1200	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07458	    0.00000	 380.0	 1	    1.10969	    1.03947;
	1201	 1	 15.7	 0.2	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1202	 1	 66.6	 6.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1203	 1	 24.3	 -2.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1204	 1	 12.4	 0.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1205	 1	 53.9	 -5.7	 0.0	 0.0	 1	    1.04680	    0.00000	 225.0	 1	    1.08917	    1.00444;
	1206	 1	 133.9	 19.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1207	 1	 28.5	 9.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1208	 1	 105.0	 19.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1209	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1210	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1211	 1	 12.7	 -4.2	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	1212	 1	 1.0	 3.3	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	1214	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	2039	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	1215	 1	 96.8	 -3.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1216	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1217	 1	 62.3	 6.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1218	 1	 44.3	 -17.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1219	 1	 73.8	 6.6	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1220	 1	 78.7	 -4.4	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1221	 2	 10.8	 -11.9	 0.0	 0.0	 1	    1.00000	    0.00000	 225.0	 1	    1.10000	    0.90000;
	1222	 1	 104.1	 45.4	 0.0	 0.0	 1	    1.04093	    0.00000	 225.0	 1	    1.09520	    0.98667;
	1223	 1	 82.8	 -2.2	 0.0	 0.0	 1	    1.04093	    0.00000	 225.0	 1	    1.09520	    0.98667;
	1224	 1	 131.5	 1.7	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1225	 1	 126.4	 26.6	 0.0	 0.0	 1	    1.03961	    0.00000	 225.0	 1	    1.09255	    0.98667;
	1226	 1	 35.6	 1.5	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1227	 1	 54.5	 1.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1228	 1	 21.2	 -2.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1229	 1	 77.0	 -5.3	 0.0	 0.0	 1	    1.03799	    0.00000	 225.0	 1	    1.08931	    0.98667;
	1230	 1	 35.4	 6.6	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1231	 1	 68.0	 -5.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1232	 1	 64.4	 11.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1233	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04574	    0.00000	 225.0	 1	    1.09148	    1.00000;
	1234	 1	 20.4	 5.4	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1235	 1	 19.1	 0.6	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1236	 1	 84.6	 2.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1237	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02738	    0.00000	 150.0	 1	    1.08809	    0.96667;
	1238	 1	 54.3	 -0.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1239	 1	 29.8	 -0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1240	 1	 135.5	 22.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1241	 1	 118.9	 2.1	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1242	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1243	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1246	 1	 44.7	 -1.8	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	1247	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1248	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1249	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1250	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1251	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1252	 1	 3.1	 -5.0	 0.0	 0.0	 1	    1.03887	    0.00000	 225.0	 1	    1.09108	    0.98667;
	1253	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	1254	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1255	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 225.0	 1	    1.08174	    0.95000;
	1256	 1	 56.3	 -11.1	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.08889	    0.93778;
	1257	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	1258	 1	 56.9	 4.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1259	 1	 5.0	 -5.2	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1260	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	1261	 1	 34.8	 -6.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1262	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1263	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07416	    0.00000	 380.0	 1	    1.10526	    1.04306;
	1264	 1	 -0.6	 -11.5	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	1265	 1	 28.6	 2.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1266	 1	 41.3	 17.9	 0.0	 0.0	 1	    1.04708	    0.00000	 225.0	 1	    1.09416	    1.00000;
	1267	 1	 74.9	 -13.1	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1268	 2	 115.0	 44.3	 0.0	 0.0	 1	    1.01773	    0.00000	 225.0	 1	    1.08546	    0.95000;
	1269	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1270	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1271	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07568	    0.00000	 380.0	 1	    1.10263	    1.04873;
	1272	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1273	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1274	 1	 84.8	 17.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1275	 1	 42.1	 3.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1276	 1	 198.5	 -12.3	 0.0	 0.0	 1	    1.02778	    0.00000	 90.0	 1	    1.07778	    0.97778;
	1277	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1278	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1279	 1	 92.3	 14.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1281	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1282	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1285	 1	 250.4	 -0.9	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1286	 1	 68.7	 -18.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1287	 1	 10.9	 -2.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1288	 1	 25.6	 4.2	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1289	 1	 161.2	 -7.3	 0.0	 0.0	 1	    1.03014	    0.00000	 90.0	 1	    1.08250	    0.97778;
	1290	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1291	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1292	 1	 48.8	 9.1	 0.0	 0.0	 1	    1.04557	    0.00000	 225.0	 1	    1.08889	    1.00226;
	1294	 1	 49.8	 7.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1295	 1	 222.5	 12.3	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1296	 1	 37.1	 -3.9	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1297	 1	 43.1	 -6.8	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2040	 1	 0.0	 0.0	 0.0	 -54.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	1298	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1300	 1	 36.3	 -18.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1301	 1	 116.6	 22.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1302	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10263	    1.02895;
	1303	 1	 142.0	 23.8	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1304	 1	 92.0	 17.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1305	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1306	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1307	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1308	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1309	 1	 41.2	 9.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1310	 1	 2.0	 2.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1311	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1312	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1313	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1314	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1315	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1316	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1317	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1318	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1320	 3	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10263	    1.05526;
	1321	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00423	    0.00000	 150.0	 1	    1.10847	    0.90000;
	1322	 1	 107.7	 13.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1323	 1	 0.8	 1.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1324	 1	 24.7	 6.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1838	 1	 7.1	 -1.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1325	 1	 29.5	 3.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1326	 1	 4.1	 -7.7	 0.0	 0.0	 1	    1.04110	    0.00000	 225.0	 1	    1.09553	    0.98667;
	1327	 1	 26.2	 3.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1328	 1	 4.0	 -2.6	 0.0	 0.0	 1	    1.04469	    0.00000	 225.0	 1	    1.08494	    1.00444;
	1329	 1	 104.5	 6.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1330	 1	 42.6	 12.8	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1331	 1	 22.7	 23.6	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.04444	    0.98222;
	1332	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1333	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1334	 1	 77.9	 4.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1335	 2	 7.2	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	1336	 1	 46.0	 -13.2	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1337	 1	 1.4	 -7.3	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	1338	 1	 80.1	 8.7	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1339	 1	 43.5	 1.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1340	 1	 43.5	 -8.1	 0.0	 0.0	 1	    1.04773	    0.00000	 225.0	 1	    1.09103	    1.00444;
	1341	 1	 48.7	 1.5	 0.0	 0.0	 1	    1.04091	    0.00000	 225.0	 1	    1.09515	    0.98667;
	1342	 1	 54.1	 -11.7	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1343	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06736	    0.00000	 380.0	 1	    1.10526	    1.02945;
	1344	 1	 100.9	 15.4	 0.0	 0.0	 1	    1.04710	    0.00000	 225.0	 1	    1.08975	    1.00444;
	1345	 1	 36.0	 -16.4	 0.0	 0.0	 1	    1.04710	    0.00000	 225.0	 1	    1.08975	    1.00444;
	1347	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1348	 1	 48.7	 5.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1349	 1	 104.7	 10.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1350	 1	 -18.6	 -13.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2055	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	1351	 1	 45.2	 -12.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1352	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07895	    0.00000	 380.0	 1	    1.10526	    1.05263;
	1353	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	1354	 1	 27.0	 -10.5	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1355	 1	 151.5	 -36.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1356	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01408	    0.00000	 225.0	 1	    1.07815	    0.95000;
	1357	 1	 74.2	 15.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1358	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1359	 1	 80.1	 -23.2	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1360	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1361	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03947	    0.00000	 380.0	 1	    1.10526	    0.97368;
	1362	 1	 5.9	 0.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1363	 1	 29.6	 -10.9	 0.0	 0.0	 1	    1.03909	    0.00000	 225.0	 1	    1.09152	    0.98667;
	1364	 1	 30.1	 -6.1	 0.0	 0.0	 1	    1.03909	    0.00000	 225.0	 1	    1.09152	    0.98667;
	1365	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1366	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03983	    0.00000	 225.0	 1	    1.09299	    0.98667;
	1367	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1368	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1371	 1	 19.3	 -0.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1372	 1	 41.3	 10.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	1374	 1	 90.8	 11.8	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1375	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1376	 1	 88.8	 -2.4	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1377	 1	 138.9	 9.2	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1378	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1379	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1380	 1	 50.5	 0.7	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1381	 1	 82.6	 19.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1382	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1383	 1	 32.7	 -18.7	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	2041	 1	 0.0	 0.0	 0.0	 -60.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	2042	 1	 0.0	 0.0	 0.0	 -58.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	2060	 1	 0.0	 0.0	 0.0	 -58.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	2073	 1	 0.0	 0.0	 0.0	 -60.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	1384	 1	 62.0	 18.7	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1385	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1386	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1387	 1	 92.1	 -2.7	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1388	 1	 1.5	 -4.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1389	 1	 161.8	 -26.3	 0.0	 0.0	 1	    1.02222	    0.00000	 90.0	 1	    1.06667	    0.97778;
	1390	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	1391	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	2056	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	2057	 1	 0.0	 0.0	 0.0	 -56.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	2079	 1	 0.0	 0.0	 0.0	 -60.0	 1	    1.15000	    0.00000	 20.0	 1	    1.40000	    0.90000;
	1392	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1393	 1	 67.7	 -9.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1394	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07063	    0.00000	 380.0	 1	    1.10526	    1.03600;
	1395	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07063	    0.00000	 380.0	 1	    1.10526	    1.03600;
	1397	 1	 45.5	 -4.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1398	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1399	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1400	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1402	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1403	 1	 56.3	 0.5	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1404	 1	 34.9	 -4.7	 0.0	 0.0	 1	    1.04356	    0.00000	 225.0	 1	    1.10045	    0.98667;
	1405	 1	 51.1	 14.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1406	 1	 65.3	 2.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1407	 1	 79.9	 11.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1408	 1	 1.5	 1.9	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1409	 1	 -6.6	 -13.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1410	 1	 33.6	 -3.3	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1839	 1	 43.9	 0.1	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1411	 1	 92.8	 13.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1412	 1	 170.4	 61.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1413	 1	 71.0	 5.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1414	 1	 1.8	 -11.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1415	 1	 0.2	 -5.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1416	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1418	 1	 8.8	 4.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1419	 1	 15.0	 2.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1420	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1421	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1422	 1	 27.2	 10.4	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1423	 1	 15.6	 10.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1424	 1	 2.4	 1.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1425	 1	 51.2	 6.8	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1426	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1427	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04463	    0.00000	 225.0	 1	    1.08482	    1.00444;
	1428	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1429	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03764	    0.00000	 150.0	 1	    1.10862	    0.96667;
	1430	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04690	    0.00000	 225.0	 1	    1.08935	    1.00444;
	1431	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04692	    0.00000	 225.0	 1	    1.08941	    1.00444;
	1432	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1433	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1434	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	1435	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1436	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1437	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1438	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1439	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	1440	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1441	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1442	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99224	    0.00000	 225.0	 1	    1.09559	    0.88889;
	1443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1444	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1445	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1446	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1447	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1448	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07369	    0.00000	 380.0	 1	    1.10526	    1.04211;
	1449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00334	    0.00000	 150.0	 1	    1.10667	    0.90000;
	1450	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1451	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1452	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1453	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1454	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	1455	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1456	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1457	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1458	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1459	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	1461	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1462	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1463	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1464	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	1465	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1467	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1469	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1471	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04693	    0.00000	 225.0	 1	    1.08943	    1.00444;
	1472	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1473	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99130	    0.00000	 225.0	 1	    1.09372	    0.88889;
	1474	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1475	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1476	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1477	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1478	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1479	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1480	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1482	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1483	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1484	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99119	    0.00000	 225.0	 1	    1.09350	    0.88889;
	1485	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1486	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1487	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1488	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1489	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1490	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1491	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	1492	 1	 -6.9	 -0.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1493	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	1494	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1495	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1496	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1497	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1498	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1499	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98906	    0.00000	 225.0	 1	    1.08923	    0.88889;
	1500	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1501	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98924	    0.00000	 225.0	 1	    1.08960	    0.88889;
	1502	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1503	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1504	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1505	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1506	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	1507	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03757	    0.00000	 150.0	 1	    1.10847	    0.96667;
	1508	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1509	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1510	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1511	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03773	    0.00000	 150.0	 1	    1.10879	    0.96667;
	1512	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04719	    0.00000	 225.0	 1	    1.08994	    1.00444;
	1513	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1514	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99155	    0.00000	 225.0	 1	    1.09422	    0.88889;
	1515	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1516	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1517	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02280	    0.00000	 150.0	 1	    1.06648	    0.97911;
	1518	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	1519	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1520	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1521	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04480	    0.00000	 225.0	 1	    1.08515	    1.00444;
	1522	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1523	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1524	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1525	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1526	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1527	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1528	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	1529	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1530	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1531	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1533	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1534	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04586	    0.00000	 225.0	 1	    1.09172	    1.00000;
	1535	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1536	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08889	    1.00444;
	1537	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1538	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1539	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1540	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1541	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	1542	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	1543	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1544	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04444	    0.00000	 225.0	 1	    1.08444	    1.00444;
	1545	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1546	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07057	    0.00000	 380.0	 1	    1.10263	    1.03851;
	1547	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04712	    0.00000	 225.0	 1	    1.08980	    1.00444;
	1548	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1549	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1551	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10526	    1.02632;
	1552	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05790	    0.00000	 380.0	 1	    1.31579	    0.80000;
	1553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05790	    0.00000	 380.0	 1	    1.31579	    0.80000;
	1554	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	1555	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1556	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07168	    0.00000	 380.0	 1	    1.10526	    1.03811;
	1557	 1	 0.1	 32.1	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	1558	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	1559	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10526	    1.02632;
	1560	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	1561	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07058	    0.00000	 380.0	 1	    1.10263	    1.03854;
	1562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10526	    1.02632;
	1563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1564	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1565	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	1566	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05790	    0.00000	 380.0	 1	    1.31579	    0.80000;
	1567	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1568	 1	 -0.0	 -0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	1569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	1570	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1571	 1	 -7.7	 55.7	 0.0	 0.0	 1	    1.06666	    0.00000	 225.0	 1	    1.24444	    0.88889;
	1572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10526	    1.02632;
	1573	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	1574	 1	 0.2	 69.7	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	1575	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1576	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07064	    0.00000	 380.0	 1	    1.10526	    1.03601;
	1577	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05790	    0.00000	 380.0	 1	    1.31579	    0.80000;
	1578	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	1579	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05790	    0.00000	 380.0	 1	    1.31579	    0.80000;
	1580	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	1581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06976	    0.00000	 380.0	 1	    1.10526	    1.03427;
	1582	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	1583	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	1584	 1	 0.1	 69.0	 0.0	 0.0	 1	    1.03327	    0.00000	 380.0	 1	    1.10526	    0.96127;
	1585	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07056	    0.00000	 380.0	 1	    1.10263	    1.03848;
	1586	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10526	    1.02632;
	1587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1588	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1589	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1590	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	1591	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05790	    0.00000	 380.0	 1	    1.31579	    0.80000;
	1592	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1593	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	1594	 1	 -7.2	 97.0	 0.0	 0.0	 1	    1.06666	    0.00000	 225.0	 1	    1.24444	    0.88889;
	1595	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	1596	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	1597	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1598	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1599	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06522	    0.00000	 380.0	 1	    1.10526	    1.02519;
	1600	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10526	    1.02632;
	1601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1602	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1603	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1604	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1605	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06196	    0.00000	 380.0	 1	    1.10526	    1.01867;
	1606	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10526	    1.02632;
	1607	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1608	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1609	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1610	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10526	    1.02632;
	1611	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1612	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1613	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1614	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	1615	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1616	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1617	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1618	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10526	    1.02632;
	1619	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1620	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1621	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1622	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1623	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.08300	    0.00000	 380.0	 1	    1.13968	    1.02632;
	1624	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10263	    1.04211;
	1625	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.06579	    0.00000	 380.0	 1	    1.10526	    1.02632;
	1626	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1627	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.18421	    0.92105;
	1628	 2	 -0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1629	 2	 -0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1844	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00776	    0.00000	 10.0	 1	    1.13096	    0.88456;
	1630	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98876	    0.00000	 11.0	 1	    1.05000	    0.92753;
	1631	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98996	    0.00000	 11.0	 1	    1.05000	    0.92991;
	1846	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 4.0	 1	    1.10000	    0.90000;
	1632	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 4.0	 1	    1.10000	    0.90000;
	1847	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 4.0	 1	    1.10000	    0.90000;
	1848	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 4.0	 1	    1.10000	    0.90000;
	1852	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1854	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1633	 2	 37.0	 16.0	 0.0	 0.0	 1	    1.00135	    0.00000	 24.0	 1	    1.05271	    0.95000;
	1634	 2	 40.1	 16.0	 0.0	 0.0	 1	    1.00053	    0.00000	 24.0	 1	    1.05105	    0.95000;
	1635	 2	 37.0	 16.0	 0.0	 0.0	 1	    1.00053	    0.00000	 24.0	 1	    1.05106	    0.95000;
	1636	 2	 37.0	 16.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1637	 2	 16.0	 11.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1638	 2	 14.0	 11.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1639	 2	 13.1	 10.3	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1640	 2	 -0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 17.0	 1	    1.05000	    0.95000;
	1641	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00373	    0.00000	 15.0	 1	    1.05747	    0.95000;
	1642	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1643	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1855	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1644	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1645	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1646	 2	 13.0	 7.0	 0.0	 0.0	 1	    1.00036	    0.00000	 20.0	 1	    1.05072	    0.95000;
	1647	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 5.0	 1	    1.10000	    0.90000;
	1861	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1648	 2	 31.0	 13.0	 0.0	 0.0	 1	    0.99083	    0.00000	 24.0	 1	    1.05000	    0.93167;
	1649	 2	 31.0	 13.0	 0.0	 0.0	 1	    0.98954	    0.00000	 24.0	 1	    1.05000	    0.92908;
	1650	 2	 38.0	 16.0	 0.0	 0.0	 1	    0.98754	    0.00000	 24.0	 1	    1.05000	    0.92508;
	1651	 2	 38.0	 16.0	 0.0	 0.0	 1	    0.99460	    0.00000	 24.0	 1	    1.05000	    0.93921;
	1652	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99759	    0.00000	 20.0	 1	    1.05000	    0.94518;
	1862	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99881	    0.00000	 20.0	 1	    1.05000	    0.94762;
	1653	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 4.0	 1	    1.10000	    0.90000;
	1654	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 4.0	 1	    1.10000	    0.90000;
	1655	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 4.0	 1	    1.10000	    0.90000;
	1656	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 4.0	 1	    1.10000	    0.90000;
	1657	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 4.0	 1	    1.10000	    0.90000;
	1658	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 4.0	 1	    1.10000	    0.90000;
	1863	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1659	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1660	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1661	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1662	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1663	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1865	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 5.0	 1	    1.10000	    0.90000;
	1866	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1664	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1665	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1867	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1666	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1868	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1667	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99649	    0.00000	 20.0	 1	    1.05000	    0.94298;
	1668	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99502	    0.00000	 20.0	 1	    1.05000	    0.94004;
	1669	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99328	    0.00000	 20.0	 1	    1.05000	    0.93655;
	1670	 2	 1.4	 0.0	 0.0	 0.0	 1	    1.00942	    0.00000	 20.0	 1	    1.10244	    0.91640;
	1873	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1874	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1671	 2	 43.0	 18.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1673	 2	 43.0	 18.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1674	 2	 43.0	 18.0	 0.0	 0.0	 1	    0.99957	    0.00000	 24.0	 1	    1.05000	    0.94914;
	1675	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99963	    0.00000	 20.0	 1	    1.05544	    0.94383;
	1676	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00522	    0.00000	 20.0	 1	    1.06044	    0.95000;
	1875	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1677	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	2022	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1876	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1877	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1878	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1678	 2	 3.5	 2.2	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.05000	    0.95000;
	1679	 2	 3.5	 2.2	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.05000	    0.95000;
	1680	 2	 4.2	 2.3	 0.0	 0.0	 1	    1.00000	    0.00000	 14.0	 1	    1.05000	    0.95000;
	1681	 2	 0.0	 -0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1682	 2	 30.0	 14.0	 0.0	 0.0	 1	    0.98022	    0.00000	 20.0	 1	    1.05000	    0.91044;
	1683	 2	 5.6	 2.6	 0.0	 0.0	 1	    0.98002	    0.00000	 20.0	 1	    1.05000	    0.91005;
	1684	 2	 -0.0	 -0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1881	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1882	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1685	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1883	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1884	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1885	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1686	 2	 40.0	 18.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1687	 2	 40.0	 18.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1688	 2	 40.0	 18.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1689	 2	 40.0	 18.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1888	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1690	 2	 0.8	 0.6	 0.0	 0.0	 1	    0.98588	    0.00000	 21.0	 1	    1.05000	    0.92176;
	1691	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.05000	    0.95000;
	1692	 2	 0.0	 -0.0	 0.0	 0.0	 1	    1.01132	    0.00000	 19.0	 1	    1.07264	    0.95000;
	1693	 2	 -0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.05000	    0.95000;
	1694	 2	 0.0	 -0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.05000	    0.95000;
	1695	 2	 8.6	 5.1	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.05000	    0.95000;
	1696	 2	 10.0	 6.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.05000	    0.95000;
	1697	 2	 40.0	 17.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1698	 2	 40.0	 17.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1699	 2	 40.0	 17.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1700	 2	 36.9	 15.8	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1701	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	1702	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1703	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1889	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1704	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1705	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1890	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 3.0	 1	    1.10000	    0.90000;
	1891	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 3.0	 1	    1.10000	    0.90000;
	1892	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 3.0	 1	    1.10000	    0.90000;
	1706	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 3.0	 1	    1.10000	    0.90000;
	1707	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 3.0	 1	    1.10000	    0.90000;
	2026	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 3.0	 1	    1.10000	    0.90000;
	1898	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 3.0	 1	    1.10000	    0.90000;
	1708	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 3.0	 1	    1.10000	    0.90000;
	1709	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 3.0	 1	    1.10000	    0.90000;
	1710	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 4.0	 1	    1.10000	    0.90000;
	1711	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 4.0	 1	    1.10000	    0.90000;
	1712	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1713	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00198	    0.00000	 20.0	 1	    1.05397	    0.95000;
	1714	 2	 -0.4	 -0.3	 0.0	 0.0	 1	    1.01466	    0.00000	 21.0	 1	    1.07932	    0.95000;
	1715	 2	 37.0	 15.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1716	 2	 37.0	 15.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1717	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.99360	    0.00000	 24.0	 1	    1.05603	    0.93116;
	1718	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.99876	    0.00000	 24.0	 1	    1.05000	    0.94752;
	1719	 2	 37.0	 15.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1720	 2	 31.7	 14.7	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1721	 2	 15.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1906	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1907	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1908	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1909	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1910	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1911	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1912	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1913	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1722	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.05000	    0.95000;
	1723	 2	 8.4	 5.1	 0.0	 0.0	 1	    1.00550	    0.00000	 20.0	 1	    1.06101	    0.95000;
	1724	 2	 -0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1725	 2	 4.0	 1.8	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1919	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 8.0	 1	    1.10000	    0.90000;
	1920	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 8.0	 1	    1.10000	    0.90000;
	1921	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 8.0	 1	    1.10000	    0.90000;
	1922	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 8.0	 1	    1.10000	    0.90000;
	1923	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00306	    0.00000	 8.0	 1	    1.10611	    0.90000;
	1924	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00070	    0.00000	 8.0	 1	    1.10141	    0.90000;
	1726	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1727	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1728	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1928	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1729	 2	 8.4	 0.0	 0.0	 0.0	 1	    0.99639	    0.00000	 20.0	 1	    1.05000	    0.94278;
	1931	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1932	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99648	    0.00000	 10.0	 1	    1.10000	    0.89295;
	1934	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1935	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 5.0	 1	    1.10000	    0.90000;
	1936	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 5.0	 1	    1.10000	    0.90000;
	1937	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 5.0	 1	    1.10000	    0.90000;
	1938	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 5.0	 1	    1.10000	    0.90000;
	1730	 2	 14.0	 8.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1731	 2	 9.6	 5.5	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1944	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97404	    0.00000	 5.0	 1	    1.10000	    0.84808;
	1732	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1733	 2	 -0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.05000	    0.95000;
	1734	 2	 -0.0	 -0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.05000	    0.95000;
	1950	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	1951	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	1952	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	1953	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	1735	 2	 30.0	 12.0	 0.0	 0.0	 1	    0.99924	    0.00000	 24.0	 1	    1.05000	    0.94847;
	1736	 2	 30.0	 12.0	 0.0	 0.0	 1	    0.99898	    0.00000	 24.0	 1	    1.05000	    0.94796;
	1737	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1738	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1739	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1740	 2	 -0.0	 0.0	 0.0	 0.0	 1	    1.00019	    0.00000	 17.0	 1	    1.05038	    0.95000;
	1741	 2	 6.1	 1.5	 0.0	 0.0	 1	    0.99092	    0.00000	 17.0	 1	    1.05000	    0.93184;
	1742	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1958	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1959	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1743	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00157	    0.00000	 10.0	 1	    1.10313	    0.90000;
	1744	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1745	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99905	    0.00000	 20.0	 1	    1.05268	    0.94542;
	1746	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1961	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00533	    0.00000	 20.0	 1	    1.06065	    0.95000;
	1747	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1748	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1749	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1750	 2	 -0.0	 -0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1751	 2	 0.0	 -0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1752	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1753	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	2058	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 5.0	 1	    1.10000	    0.90000;
	1754	 2	 9.1	 0.0	 0.0	 0.0	 1	    0.98930	    0.00000	 20.0	 1	    1.05000	    0.92859;
	1755	 2	 6.2	 0.0	 0.0	 0.0	 1	    0.98861	    0.00000	 20.0	 1	    1.05000	    0.92721;
	1756	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	1757	 2	 -1.7	 -1.4	 0.0	 0.0	 1	    1.01423	    0.00000	 20.0	 1	    1.07847	    0.95000;
	1758	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 3.0	 1	    1.10000	    0.90000;
	1759	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 3.0	 1	    1.10000	    0.90000;
	1760	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 3.0	 1	    1.10000	    0.90000;
	1970	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1971	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1972	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1973	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1974	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.0	 1	    1.10000	    0.90000;
	1975	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00314	    0.00000	 13.0	 1	    1.10629	    0.90000;
	1976	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.0	 1	    1.10000	    0.90000;
	1977	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00145	    0.00000	 13.0	 1	    1.10290	    0.90000;
	1761	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1762	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1978	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1769	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 4.0	 1	    1.10000	    0.90000;
	1770	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 4.0	 1	    1.10000	    0.90000;
	1979	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 5.0	 1	    1.10000	    0.90000;
	1980	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 5.0	 1	    1.10000	    0.90000;
	1771	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1993	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1772	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99758	    0.00000	 20.0	 1	    1.05000	    0.94515;
	1995	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.99645	    0.00000	 20.0	 1	    1.05000	    0.94290;
	1773	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.05000	    0.95000;
	1774	 2	 8.8	 0.0	 0.0	 0.0	 1	    0.99851	    0.00000	 20.0	 1	    1.05000	    0.94701;
	1775	 2	 3.7	 2.1	 0.0	 0.0	 1	    0.99716	    0.00000	 19.0	 1	    1.05000	    0.94432;
	1776	 2	 2.6	 1.5	 0.0	 0.0	 1	    0.99442	    0.00000	 19.0	 1	    1.05000	    0.93884;
	1996	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 5.0	 1	    1.10000	    0.90000;
	1997	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 5.0	 1	    1.10000	    0.90000;
	2000	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1777	 2	 41.0	 15.0	 0.0	 0.0	 1	    0.99670	    0.00000	 24.0	 1	    1.05000	    0.94340;
	1778	 2	 41.0	 15.0	 0.0	 0.0	 1	    0.99918	    0.00000	 24.0	 1	    1.05000	    0.94836;
	1779	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 5.0	 1	    1.10000	    0.90000;
	2002	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 5.0	 1	    1.10000	    0.90000;
	1780	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01060	    0.00000	 3.0	 1	    1.12120	    0.90000;
	2028	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01086	    0.00000	 3.0	 1	    1.12172	    0.90000;
	1781	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01077	    0.00000	 3.0	 1	    1.12155	    0.90000;
	1782	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01072	    0.00000	 3.0	 1	    1.12143	    0.90000;
	2004	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	2023	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	2024	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	2005	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	1783	 2	 35.0	 18.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1784	 2	 35.0	 13.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1785	 2	 35.0	 13.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1786	 2	 35.0	 13.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.05000	    0.95000;
	1787	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.05000	    0.95000;
	1788	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.05000	    0.95000;
	1789	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 15.0	 1	    1.05000	    0.95000;
	1790	 2	 18.0	 10.0	 0.0	 0.0	 1	    0.99737	    0.00000	 20.0	 1	    1.05357	    0.94117;
	1791	 2	 18.0	 10.0	 0.0	 0.0	 1	    0.99403	    0.00000	 20.0	 1	    1.05000	    0.93805;
	1792	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	2011	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	2012	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	1793	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00069	    0.00000	 10.0	 1	    1.10138	    0.90000;
	1794	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00072	    0.00000	 10.0	 1	    1.10144	    0.90000;
	1795	 1	 515.7	 340.4	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1796	 1	 512.7	 317.4	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1797	 1	 -60.2	 0.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1798	 1	 677.6	 -43.9	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1799	 1	 89.9	 63.1	 0.0	 0.0	 1	    1.04606	    0.00000	 225.0	 1	    1.09212	    1.00000;
	1800	 1	 357.2	 -60.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1801	 1	 256.0	 28.9	 0.0	 0.0	 1	    1.03867	    0.00000	 225.0	 1	    1.09068	    0.98667;
	1802	 1	 253.5	 30.3	 0.0	 0.0	 1	    1.01893	    0.00000	 225.0	 1	    1.08787	    0.95000;
	1803	 1	 343.6	 -37.9	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1804	 1	 681.9	 -103.4	 0.0	 0.0	 1	    1.05921	    0.00000	 380.0	 1	    1.10526	    1.01316;
	1805	 1	 -1.4	 -21.1	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1806	 1	 504.0	 -89.7	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1807	 1	 29.6	 26.0	 0.0	 0.0	 1	    1.00000	    0.00000	 225.0	 1	    1.10000	    0.90000;
	1808	 1	 122.0	 26.6	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.08444	    1.00889;
	1809	 1	 -50.8	 46.8	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1810	 1	 71.1	 -22.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1811	 1	 433.8	 -124.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1812	 1	 0.0	 -2.9	 0.0	 0.0	 1	    1.04198	    0.00000	 225.0	 1	    1.09730	    0.98667;
	1813	 1	 52.0	 -76.6	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1814	 1	 231.5	 -121.8	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1815	 1	 282.2	 28.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1816	 1	 520.1	 -183.3	 0.0	 0.0	 1	    1.07655	    0.00000	 380.0	 1	    1.10526	    1.04785;
	1817	 1	 351.2	 -56.4	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1818	 1	 28.0	 -3.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1819	 1	 390.4	 -33.8	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1820	 1	 710.5	 35.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1821	 1	 31.2	 -9.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1822	 1	 330.0	 -90.0	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1823	 1	 137.7	 -21.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1824	 1	 137.5	 -21.2	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1825	 1	 356.3	 -41.8	 0.0	 0.0	 1	    1.07237	    0.00000	 380.0	 1	    1.10526	    1.03947;
	1826	 1	 398.1	 -58.5	 0.0	 0.0	 1	    1.07798	    0.00000	 380.0	 1	    1.10526	    1.05070;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	1268	 44.5	 9.0	 27.0	 -9.0	 1.01773	 100.0	 1	 45.0	 44.0; % NG
	1268	 44.5	 9.0	 27.0	 -9.0	 1.01773	 100.0	 1	 45.0	 44.0; % PEL
	1356	 13.2	 -2.5	 7.0	 -12.0	 1.014075	 100.0	 1	 22.0	 4.4; % PEL
	89	 15.0	 2.0	 13.0	 -9.0	 1.0	 100.0	 1	 25.0	 5.0; % PEL
	125	 14.04	 -4.5	 8.0	 -17.0	 1.01238	 100.0	 1	 23.4	 4.68; % PEL
	908	 12.0	 1.95	 2.0	 1.9	 1.004395	 100.0	 1	 20.0	 4.0; % NG
	817	 0.0	 0.0	 1.0	 0.9	 1.004235	 100.0	 0	 12.0	 2.4; % NG
	817	 8.4	 0.95	 1.0	 0.9	 1.004235	 100.0	 1	 14.0	 2.8; % COW
	817	 0.0	 0.0	 1.0	 0.9	 1.004235	 100.0	 0	 12.0	 2.4; % NG
	1335	 18.0	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 30.0	 6.0; % PEL
	396	 6.6	 3.0	 5.0	 1.0	 1.0	 100.0	 1	 11.0	 2.2; % COW
	396	 6.6	 3.0	 5.0	 1.0	 1.0	 100.0	 1	 11.0	 2.2; % PEL
	975	 21.0	 0.0	 15.0	 -15.0	 1.0	 100.0	 1	 35.0	 7.0; % NG
	858	 33.24	 0.0	 0.0	 0.0	 1.019305	 100.0	 1	 55.4	 11.08; % NG
	921	 25.2	 2.5	 25.0	 -20.0	 1.0	 100.0	 1	 42.0	 8.4; % NG
	921	 25.2	 2.5	 25.0	 -20.0	 1.0	 100.0	 1	 42.0	 8.4; % NG
	1255	 52.2	 0.87	 26.1	 -24.36	 1.01587	 100.0	 1	 87.0	 17.4; % NG
	169	 4.98	 0.0	 8.3	 -8.3	 1.0	 100.0	 1	 8.3	 1.66; % COW
	448	 2.0	 0.0	 0.0	 0.0	 1.01761	 100.0	 1	 4.0	 0.0; % NG
	241	 7.8	 0.0	 5.0	 -5.0	 1.0	 100.0	 1	 13.0	 2.6; % NG
	241	 7.8	 0.0	 5.0	 -5.0	 1.0	 100.0	 1	 13.0	 2.6; % NG
	241	 7.8	 0.0	 5.0	 -5.0	 1.0	 100.0	 1	 13.0	 2.6; % NG
	241	 7.8	 0.0	 5.0	 -5.0	 1.0	 100.0	 1	 13.0	 2.6; % NG
	270	 30.0	 9.0	 27.0	 -9.0	 1.00923	 100.0	 1	 50.0	 10.0; % NG
	885	 4.8	 0.0	 0.0	 0.0	 1.018935	 100.0	 1	 8.0	 1.6; % NG
	885	 4.8	 0.0	 0.0	 0.0	 1.018935	 100.0	 1	 8.0	 1.6; % COW
	876	 32.4	 0.0	 0.0	 0.0	 1.018115	 100.0	 1	 54.0	 10.8; % COW
	46	 18.0	 3.0	 10.0	 -4.0	 1.004215	 100.0	 1	 30.0	 6.0; % PEL
	803	 8.28	 -0.465	 4.63	 -5.56	 1.012885	 100.0	 1	 13.8	 2.76; % NG
	356	 24.84	 0.415	 12.42	 -11.59	 1.01705	 100.0	 1	 41.4	 8.28; % NG
	100	 78.0	 16.5	 59.0	 -26.0	 1.01647	 100.0	 1	 130.0	 26.0; % NG
	707	 12.6	 0.0	 8.0	 -8.0	 1.0	 100.0	 1	 21.0	 4.2; % NG
	973	 -0.0	 0.0	 0.0	 0.0	 1.01855	 100.0	 0	 0.0	 -8.0; % SYNC
	973	 31.8	 3.5	 17.0	 -10.0	 1.01855	 100.0	 1	 53.0	 10.6; % NG
	1118	 33.0	 0.0	 0.0	 0.0	 1.013845	 100.0	 1	 55.0	 11.0; % NG
	897	 16.2	 3.5	 10.0	 -3.0	 1.0	 100.0	 1	 27.0	 5.4; % PEL
	897	 16.2	 3.5	 10.0	 -3.0	 1.0	 100.0	 1	 27.0	 5.4; % NG
	58	 0.0	 0.0	 2.0	 1.9	 1.00431	 100.0	 0	 6.0	 1.2; % NG
	82	 15.18	 0.0	 0.0	 0.0	 1.01562	 100.0	 1	 25.3	 5.06; % NG
	474	 31.2	 -1.5	 10.0	 -13.0	 1.015335	 100.0	 1	 52.0	 10.4; % NG
	1221	 34.8	 0.0	 35.0	 -35.0	 1.0	 100.0	 1	 58.0	 11.6; % PEL
	355	 37.2	 0.0	 40.0	 -40.0	 1.0	 100.0	 1	 62.0	 12.4; % NG
	471	 46.8	 0.5	 1.0	 0.0	 1.017105	 100.0	 1	 78.0	 15.6; % NG
	1321	 6.6	 0.95	 1.0	 0.9	 1.004235	 100.0	 1	 11.0	 2.2; % NG
	1321	 1.25	 0.0	 0.1	 -0.1	 1.004235	 100.0	 1	 2.5	 0.0; % PEL
	1829	 14.1	 0.0	 8.0	 -8.0	 1.014295	 100.0	 1	 23.5	 4.7; % NG
	1005	 23.4	 0.0	 19.0	 -19.0	 1.00521	 100.0	 1	 39.0	 7.8; % PEL
	14	 16.56	 0.0	 0.0	 0.0	 1.01626	 100.0	 1	 27.6	 5.52; % PEL
	14	 14.4	 0.0	 0.0	 0.0	 1.01626	 100.0	 1	 24.0	 4.8; % PEL
	1628	 435.0	 -31.125	 155.3	 -217.55	 1.0	 100.0	 1	 670.0	 200.0; % NUC
	1629	 420.0	 20.405	 231.39	 -190.58	 1.0	 100.0	 1	 700.0	 140.0; % PEL
	1844	 16.2	 4.62	 24.62	 -15.38	 1.0077585	 100.0	 1	 27.0	 5.4; % NG
	1630	 51.6	 17.68	 43.86	 -8.5	 0.9887625	 100.0	 1	 86.0	 17.2; % NG
	1631	 29.4	 6.23	 22.19	 -9.73	 0.989957	 100.0	 1	 49.0	 9.8; % NG
	1846	 19.2	 0.0	 8.36	 -8.36	 1.0	 100.0	 1	 32.0	 6.4; % PEL
	1632	 19.2	 0.0	 8.36	 -8.36	 1.0	 100.0	 1	 32.0	 6.4; % PEL
	1847	 19.2	 -0.21	 8.15	 -8.57	 1.0	 100.0	 1	 32.0	 6.4; % PEL
	1848	 19.2	 -0.21	 8.15	 -8.57	 1.0	 100.0	 1	 32.0	 6.4; % NG
	1852	 55.2	 9.57	 54.57	 -35.43	 1.0	 100.0	 1	 92.0	 18.4; % NG
	1854	 55.2	 11.48	 56.48	 -33.52	 1.0	 100.0	 1	 92.0	 18.4; % NG
	1633	 600.075	 22.385	 421.39	 -376.62	 1.001355	 100.0	 1	 945.08	 255.07; % NUC
	1634	 633.045	 29.81	 428.83	 -369.21	 1.000525	 100.0	 1	 978.04	 288.05; % COW
	1635	 616.08	 29.075	 428.07	 -369.92	 1.00053	 100.0	 1	 976.08	 256.08; % COW
	1636	 598.075	 21.865	 420.86	 -377.13	 1.0	 100.0	 1	 943.08	 253.07; % COW
	1637	 204.0	 31.4	 153.03	 -90.23	 1.0	 100.0	 1	 252.0	 156.0; % NG
	1638	 202.0	 30.815	 152.44	 -90.81	 1.0	 100.0	 1	 250.0	 154.0; % NG
	1639	 202.0	 23.7	 105.68	 -58.28	 1.0	 100.0	 1	 250.0	 154.0; % NG
	1640	 213.5	 34.45	 228.81	 -159.91	 1.0	 100.0	 1	 305.0	 122.0; % NG
	1641	 122.0	 9.84	 94.32	 -74.64	 1.003735	 100.0	 1	 155.0	 89.0; % NG
	1642	 34.8	 1.44	 21.65	 -18.77	 1.0	 100.0	 1	 58.0	 11.6; % PEL
	1643	 34.8	 2.675	 16.01	 -10.66	 1.0	 100.0	 1	 58.0	 11.6; % PEL
	1855	 34.8	 1.26	 21.47	 -18.95	 1.0	 100.0	 1	 58.0	 11.6; % PEL
	1644	 34.8	 2.715	 16.05	 -10.62	 1.0	 100.0	 1	 58.0	 11.6; % COW
	1645	 34.8	 2.475	 15.81	 -10.86	 1.0	 100.0	 1	 58.0	 11.6; % NG
	1646	 198.0	 28.135	 146.45	 -90.18	 1.00036	 100.0	 1	 263.0	 133.0; % NG
	1647	 26.975	 6.29	 50.67	 -38.09	 1.0	 100.0	 1	 44.96	 8.99; % NG
	1861	 19.2	 1.75	 19.75	 -16.25	 1.0	 100.0	 1	 32.0	 6.4; % PEL
	1648	 601.29	 186.38	 530.99	 -158.23	 0.990834	 100.0	 1	 936.29	 266.29; % COW
	1649	 607.82	 188.81	 533.69	 -156.07	 0.9895395	 100.0	 1	 942.82	 272.82; % COW
	1650	 599.28	 192.43	 537.68	 -152.82	 0.9875395	 100.0	 1	 924.28	 274.28; % COW
	1651	 597.8	 184.5	 529.89	 -160.89	 0.994603	 100.0	 1	 922.8	 272.8; % COW
	1652	 813.0	 264.02	 681.04	 -153.0	 0.9975895	 100.0	 1	 1308.0	 318.0; % NUC
	1862	 813.0	 264.015	 681.03	 -153.0	 0.99881	 100.0	 1	 1308.0	 318.0; % COW
	1653	 21.0	 2.08	 6.08	 -1.92	 1.0	 100.0	 1	 35.0	 7.0; % PEL
	1654	 21.0	 2.21	 6.21	 -1.79	 1.0	 100.0	 1	 35.0	 7.0; % PEL
	1655	 21.0	 2.21	 6.21	 -1.79	 1.0	 100.0	 1	 35.0	 7.0; % NG
	1656	 21.0	 2.11	 6.11	 -1.89	 1.0	 100.0	 1	 35.0	 7.0; % PEL
	1657	 21.0	 2.11	 6.11	 -1.89	 1.0	 100.0	 1	 35.0	 7.0; % NG
	1658	 21.0	 2.11	 6.11	 -1.89	 1.0	 100.0	 1	 35.0	 7.0; % NG
	1863	 22.18	 2.645	 18.45	 -13.16	 1.0	 100.0	 1	 36.97	 7.39; % NG
	1659	 22.18	 2.645	 18.45	 -13.16	 1.0	 100.0	 1	 36.97	 7.39; % PEL
	1660	 22.18	 3.55	 18.45	 -11.35	 1.0	 100.0	 1	 36.97	 7.39; % NG
	1661	 22.18	 3.205	 18.11	 -11.7	 1.0	 100.0	 1	 36.97	 7.39; % NG
	1662	 22.18	 2.4	 18.21	 -13.41	 1.0	 100.0	 1	 36.97	 7.39; % PEL
	1663	 22.18	 2.75	 18.55	 -13.05	 1.0	 100.0	 1	 36.97	 7.39; % NG
	1865	 12.0	 2.32	 12.32	 -7.68	 1.0	 100.0	 1	 20.0	 4.0; % NG
	1866	 18.59	 2.03	 17.85	 -13.79	 1.0	 100.0	 1	 30.98	 6.2; % PEL
	1664	 18.59	 2.03	 17.85	 -13.79	 1.0	 100.0	 1	 30.98	 6.2; % COW
	1665	 18.59	 2.195	 18.01	 -13.62	 1.0	 100.0	 1	 30.98	 6.2; % NG
	1867	 18.59	 2.195	 18.01	 -13.62	 1.0	 100.0	 1	 30.98	 6.2; % NG
	1666	 18.59	 2.07	 17.89	 -13.75	 1.0	 100.0	 1	 30.98	 6.2; % NG
	1868	 18.59	 1.915	 17.74	 -13.91	 1.0	 100.0	 1	 30.98	 6.2; % PEL
	1667	 833.5	 235.585	 656.06	 -184.89	 0.996488	 100.0	 1	 1330.0	 337.0; % COW
	1668	 863.5	 236.51	 656.92	 -183.9	 0.995021	 100.0	 1	 1360.0	 367.0; % COW
	1669	 863.5	 227.615	 648.03	 -192.8	 0.993275	 100.0	 1	 1360.0	 367.0; % NUC
	1670	 1.45	 88.775	 281.46	 -103.91	 1.0094195	 100.0	 1	 1.5	 1.4; % PEL
	1873	 144.0	 24.03	 94.03	 -45.97	 1.0	 100.0	 1	 240.0	 48.0; % NG
	1874	 144.0	 25.11	 95.11	 -44.89	 1.0	 100.0	 1	 240.0	 48.0; % NG
	1671	 587.72	 208.7	 524.6	 -107.2	 1.0	 100.0	 1	 942.72	 232.72; % NUC
	1673	 598.74	 206.28	 511.64	 -99.08	 1.0	 100.0	 1	 953.74	 243.74; % COW
	1674	 597.74	 228.045	 555.41	 -99.32	 0.9995685	 100.0	 1	 952.74	 242.74; % NG
	1675	 953.0	 277.96	 682.28	 -126.36	 0.9996345	 100.0	 1	 1503.0	 403.0; % COW
	1676	 953.0	 282.755	 687.17	 -121.66	 1.00522	 100.0	 1	 1503.0	 403.0; % COW
	1875	 948.0	 28.58	 409.45	 -352.29	 1.0	 100.0	 1	 1498.0	 398.0; % COW
	1677	 948.0	 28.545	 409.42	 -352.33	 1.0	 100.0	 1	 1498.0	 398.0; % COW
	2022	 45.0	 6.72	 51.88	 -38.44	 1.0	 100.0	 1	 75.0	 15.0; % COW
	1876	 45.0	 6.72	 51.88	 -38.44	 1.0	 100.0	 1	 75.0	 15.0; % PEL
	1877	 45.0	 6.72	 51.88	 -38.44	 1.0	 100.0	 1	 75.0	 15.0; % COW
	1878	 45.0	 6.72	 51.88	 -38.44	 1.0	 100.0	 1	 75.0	 15.0; % NG
	1678	 51.75	 21.36	 104.12	 -61.4	 1.0	 100.0	 1	 95.0	 8.5; % NG
	1679	 51.75	 21.18	 103.94	 -61.58	 1.0	 100.0	 1	 95.0	 8.5; % NG
	1680	 76.2	 38.01	 86.67	 -10.65	 1.0	 100.0	 1	 148.2	 4.2; % NG
	1681	 432.5	 80.525	 220.22	 -59.17	 1.0	 100.0	 1	 685.0	 180.0; % COW
	1682	 460.0	 82.52	 330.28	 -165.24	 0.9802185	 100.0	 1	 610.0	 310.0; % COW
	1683	 460.0	 52.92	 297.67	 -191.83	 0.980023	 100.0	 1	 610.0	 310.0; % NUC
	1684	 452.5	 -19.415	 254.82	 -293.65	 1.0	 100.0	 1	 700.0	 205.0; % COW
	1881	 30.0	 0.9	 15.6	 -13.8	 1.0	 100.0	 1	 50.0	 10.0; % NG
	1882	 30.0	 0.5	 15.2	 -14.2	 1.0	 100.0	 1	 50.0	 10.0; % NG
	1685	 30.0	 1.105	 15.81	 -13.6	 1.0	 100.0	 1	 50.0	 10.0; % NG
	1883	 30.0	 1.105	 15.81	 -13.6	 1.0	 100.0	 1	 50.0	 10.0; % NG
	1884	 30.0	 1.105	 15.81	 -13.6	 1.0	 100.0	 1	 50.0	 10.0; % NG
	1885	 30.0	 0.9	 15.6	 -13.8	 1.0	 100.0	 1	 50.0	 10.0; % COW
	1686	 640.0	 221.385	 532.91	 -90.14	 1.0	 100.0	 1	 1000.0	 280.0; % COW
	1687	 640.0	 223.92	 535.45	 -87.61	 1.0	 100.0	 1	 1000.0	 280.0; % COW
	1688	 640.0	 239.705	 567.71	 -88.3	 1.0	 100.0	 1	 1000.0	 280.0; % NG
	1689	 0.0	 0.0	 559.16	 -96.85	 1.0	 100.0	 0	 930.0	 280.0; % NUC
	1888	 34.2	 0.0	 17.35	 -17.35	 1.0	 100.0	 1	 57.0	 11.4; % NG
	1690	 345.0	 32.025	 219.77	 -155.72	 0.9858785	 100.0	 1	 451.0	 239.0; % COW
	1691	 42.0	 20.31	 51.25	 -10.63	 1.0	 100.0	 1	 63.0	 21.0; % NG
	1692	 341.3	 37.96	 258.1	 -182.18	 1.01132	 100.0	 1	 433.8	 248.8; % COW
	1693	 124.99	 13.48	 71.21	 -44.25	 1.0	 100.0	 1	 168.17	 81.81; % NG
	1694	 125.44	 17.825	 73.34	 -37.69	 1.0	 100.0	 1	 168.6	 82.28; % NG
	1695	 151.06	 34.915	 113.53	 -43.7	 1.0	 100.0	 1	 248.21	 53.91; % NG
	1696	 141.03	 20.78	 100.92	 -59.36	 1.0	 100.0	 1	 238.09	 43.97; % COW
	1697	 574.69	 218.265	 525.14	 -88.61	 1.0	 100.0	 1	 919.69	 229.69; % COW
	1698	 574.69	 218.265	 525.14	 -88.61	 1.0	 100.0	 1	 919.69	 229.69; % NG
	1699	 581.69	 219.89	 526.77	 -86.99	 1.0	 100.0	 1	 926.69	 236.69; % COW
	1700	 596.69	 223.405	 530.29	 -83.48	 1.0	 100.0	 1	 941.69	 251.69; % COW
	1701	 19.2	 0.32	 10.32	 -9.68	 1.0	 100.0	 1	 32.0	 6.4; % PEL
	1702	 23.93	 0.775	 19.22	 -17.67	 1.0	 100.0	 1	 39.88	 7.98; % NG
	1703	 23.93	 0.8	 19.34	 -17.74	 1.0	 100.0	 1	 39.88	 7.98; % COW
	1889	 23.93	 0.79	 19.24	 -17.66	 1.0	 100.0	 1	 39.88	 7.98; % NG
	1704	 860.0	 0.765	 398.39	 -396.86	 1.0	 100.0	 1	 1380.0	 340.0; % NUC
	1705	 860.0	 -26.54	 371.08	 -424.16	 1.0	 100.0	 1	 1380.0	 340.0; % COW
	1890	 14.4	 1.39	 5.35	 -2.57	 1.0	 100.0	 1	 24.0	 4.8; % NG
	1891	 14.4	 1.525	 5.48	 -2.43	 1.0	 100.0	 1	 24.0	 4.8; % PEL
	1892	 14.4	 1.035	 5.0	 -2.93	 1.0	 100.0	 1	 24.0	 4.8; % PEL
	1706	 14.4	 1.33	 5.29	 -2.63	 1.0	 100.0	 1	 24.0	 4.8; % PEL
	1707	 14.395	 2.51	 10.0	 -4.98	 1.0	 100.0	 1	 23.99	 4.8; % PEL
	2026	 14.395	 0.735	 8.26	 -6.79	 1.0	 100.0	 1	 23.99	 4.8; % PEL
	1898	 14.395	 2.685	 10.17	 -4.8	 1.0	 100.0	 1	 23.99	 4.8; % PEL
	1708	 14.395	 1.805	 1.81	 1.8	 1.0	 100.0	 1	 23.99	 4.8; % NG
	1709	 14.395	 2.675	 10.16	 -4.81	 1.0	 100.0	 1	 23.99	 4.8; % PEL
	1710	 17.39	 2.34	 12.23	 -7.55	 1.0	 100.0	 1	 28.98	 5.8; % NG
	1711	 17.39	 2.425	 12.31	 -7.46	 1.0	 100.0	 1	 28.98	 5.8; % PEL
	1712	 798.0	 87.935	 615.09	 -439.22	 1.0	 100.0	 1	 1308.0	 288.0; % NG
	1713	 798.0	 87.48	 614.63	 -439.67	 1.001985	 100.0	 1	 1308.0	 288.0; % COW
	1714	 273.76	 85.9	 255.9	 -84.1	 1.01466	 100.0	 1	 458.26	 89.26; % NG
	1715	 592.0	 213.325	 524.88	 -98.23	 1.0	 100.0	 1	 947.0	 237.0; % COW
	1716	 607.0	 216.68	 528.27	 -94.91	 1.0	 100.0	 1	 947.0	 267.0; % COW
	1717	 592.0	 217.915	 529.5	 -93.67	 0.993595	 100.0	 1	 947.0	 237.0; % COW
	1718	 592.0	 217.03	 528.59	 -94.53	 0.9987595	 100.0	 1	 947.0	 237.0; % NUC
	1719	 592.0	 217.94	 529.53	 -93.65	 1.0	 100.0	 1	 947.0	 237.0; % COW
	1720	 592.0	 192.575	 504.13	 -118.98	 1.0	 100.0	 1	 947.0	 237.0; % COW
	1721	 182.5	 33.75	 104.81	 -37.31	 1.0	 100.0	 1	 240.0	 125.0; % NG
	1906	 101.64	 -3.68	 69.06	 -76.42	 1.0	 100.0	 1	 169.4	 33.88; % NG
	1907	 101.64	 -3.71	 69.08	 -76.5	 1.0	 100.0	 1	 169.4	 33.88; % COW
	1908	 101.64	 -3.785	 68.92	 -76.49	 1.0	 100.0	 1	 169.4	 33.88; % NG
	1909	 101.64	 -3.86	 68.97	 -76.69	 1.0	 100.0	 1	 169.4	 33.88; % NG
	1910	 101.64	 -3.74	 69.1	 -76.58	 1.0	 100.0	 1	 169.4	 33.88; % NG
	1911	 101.64	 -3.72	 69.1	 -76.54	 1.0	 100.0	 1	 169.4	 33.88; % PEL
	1912	 101.64	 -4.09	 68.67	 -76.85	 1.0	 100.0	 1	 169.4	 33.88; % COW
	1913	 101.64	 -4.115	 68.69	 -76.92	 1.0	 100.0	 1	 169.4	 33.88; % COW
	1722	 336.8	 72.9	 272.9	 -127.1	 1.0	 100.0	 1	 456.8	 216.8; % COW
	1723	 195.0	 39.71	 159.71	 -80.29	 1.005505	 100.0	 1	 260.0	 130.0; % NG
	1724	 0.0	 0.0	 198.66	 -190.41	 1.0	 100.0	 0	 585.0	 250.0; % NG
	1725	 417.5	 4.815	 199.31	 -189.68	 1.0	 100.0	 1	 585.0	 250.0; % COW
	1919	 11.99	 0.745	 20.64	 -19.15	 1.0	 100.0	 1	 19.98	 4.0; % NG
	1920	 14.39	 0.525	 20.43	 -19.38	 1.0	 100.0	 1	 23.98	 4.8; % PEL
	1921	 14.39	 1.17	 21.0	 -18.66	 1.0	 100.0	 1	 23.98	 4.8; % PEL
	1922	 14.39	 0.865	 20.73	 -19.0	 1.0	 100.0	 1	 23.98	 4.8; % PEL
	1923	 14.39	 1.445	 21.26	 -18.37	 1.003055	 100.0	 1	 23.98	 4.8; % NG
	1924	 14.39	 1.445	 21.26	 -18.37	 1.000705	 100.0	 1	 23.98	 4.8; % PEL
	1726	 21.0	 0.48	 9.31	 -8.35	 1.0	 100.0	 1	 35.0	 7.0; % PEL
	1727	 21.0	 0.29	 9.12	 -8.54	 1.0	 100.0	 1	 35.0	 7.0; % NG
	1728	 21.0	 -1.465	 10.16	 -13.09	 1.0	 100.0	 1	 35.0	 7.0; % NG
	1928	 21.0	 0.48	 9.31	 -8.35	 1.0	 100.0	 1	 35.0	 7.0; % PEL
	1729	 177.5	 -20.12	 104.52	 -144.76	 0.9963875	 100.0	 1	 235.0	 120.0; % COW
	1931	 43.8	 5.56	 47.31	 -36.19	 1.0	 100.0	 1	 73.0	 14.6; % NG
	1932	 41.4	 9.295	 51.14	 -32.55	 0.9964755	 100.0	 1	 69.0	 13.8; % NG
	1934	 46.5	 5.685	 46.31	 -34.94	 1.0	 100.0	 1	 77.5	 15.5; % NG
	1935	 18.6	 1.24	 13.16	 -10.68	 1.0	 100.0	 1	 31.0	 6.2; % PEL
	1936	 18.6	 1.39	 13.31	 -10.53	 1.0	 100.0	 1	 31.0	 6.2; % COW
	1937	 18.6	 1.55	 13.47	 -10.37	 1.0	 100.0	 1	 31.0	 6.2; % PEL
	1938	 30.0	 6.185	 28.9	 -16.53	 1.0	 100.0	 1	 50.0	 10.0; % NG
	1730	 193.5	 68.385	 158.82	 -22.05	 1.0	 100.0	 1	 250.0	 137.0; % NG
	1731	 193.5	 66.855	 157.29	 -23.58	 1.0	 100.0	 1	 250.0	 137.0; % NG
	1944	 11.4	 1.15	 11.15	 -8.85	 0.9740405	 100.0	 1	 19.0	 3.8; % NG
	1732	 310.9	 14.29	 198.93	 -170.35	 1.0	 100.0	 1	 419.9	 201.9; % COW
	1733	 95.0	 20.015	 83.82	 -43.79	 1.0	 100.0	 1	 185.0	 5.0; % NG
	1734	 95.0	 20.015	 83.82	 -43.79	 1.0	 100.0	 1	 185.0	 5.0; % NG
	1950	 136.2	 37.94	 163.7	 -87.82	 1.0	 100.0	 1	 227.0	 45.4; % COW
	1951	 136.2	 54.21	 179.99	 -71.57	 1.0	 100.0	 1	 227.0	 45.4; % NG
	1952	 136.2	 31.98	 157.76	 -93.8	 1.0	 100.0	 1	 227.0	 45.4; % NG
	1953	 136.2	 32.315	 158.1	 -93.47	 1.0	 100.0	 1	 227.0	 45.4; % COW
	1735	 593.5	 204.83	 501.44	 -91.78	 0.9992375	 100.0	 1	 950.0	 237.0; % COW
	1736	 593.5	 209.005	 505.62	 -87.61	 0.9989805	 100.0	 1	 950.0	 237.0; % COW
	1737	 22.705	 0.09	 19.48	 -19.3	 1.0	 100.0	 1	 37.84	 7.57; % NG
	1738	 22.705	 0.64	 19.6	 -18.32	 1.0	 100.0	 1	 37.84	 7.57; % NG
	1739	 22.71	 0.285	 19.12	 -18.55	 1.0	 100.0	 1	 37.85	 7.57; % PEL
	1740	 242.0	 2.83	 175.05	 -169.39	 1.00019	 100.0	 1	 316.0	 168.0; % NG
	1741	 230.0	 -12.955	 158.67	 -184.58	 0.990919	 100.0	 1	 304.0	 156.0; % COW
	1742	 824.5	 272.075	 674.32	 -130.17	 1.0	 100.0	 1	 1360.0	 289.0; % NUC
	1958	 36.6	 0.48	 27.09	 -26.13	 1.0	 100.0	 1	 61.0	 12.2; % NG
	1959	 36.6	 0.64	 27.25	 -25.97	 1.0	 100.0	 1	 61.0	 12.2; % NG
	1743	 21.57	 2.095	 19.17	 -14.98	 1.001565	 100.0	 1	 35.95	 7.19; % NG
	1744	 865.0	 229.47	 644.47	 -185.53	 1.0	 100.0	 1	 1380.0	 350.0; % COW
	1745	 865.0	 231.67	 646.63	 -183.29	 0.9990525	 100.0	 1	 1380.0	 350.0; % COW
	1746	 865.0	 228.305	 637.86	 -181.25	 1.0	 100.0	 1	 1380.0	 350.0; % COW
	1961	 820.0	 229.305	 644.28	 -185.67	 1.005325	 100.0	 1	 1290.0	 350.0; % COW
	1747	 25.9	 2.57	 26.57	 -21.43	 1.0	 100.0	 1	 51.0	 0.8; % NG
	1748	 860.0	 242.775	 637.77	 -152.22	 1.0	 100.0	 1	 1380.0	 340.0; % COW
	1749	 860.0	 234.935	 629.93	 -160.06	 1.0	 100.0	 1	 1380.0	 340.0; % COW
	1750	 380.0	 58.21	 232.65	 -116.23	 1.0	 100.0	 1	 585.0	 175.0; % COW
	1751	 380.0	 58.21	 232.65	 -116.23	 1.0	 100.0	 1	 585.0	 175.0; % NG
	1752	 393.0	 140.7	 314.58	 -33.18	 1.0	 100.0	 1	 598.0	 188.0; % NUC
	1753	 380.0	 57.39	 231.39	 -116.61	 1.0	 100.0	 1	 585.0	 175.0; % COW
	2058	 22.8	 0.95	 1.0	 0.9	 1.0	 100.0	 1	 38.0	 7.6; % NG
	1754	 165.0	 18.665	 117.72	 -80.39	 0.989297	 100.0	 1	 245.0	 85.0; % COW
	1755	 450.0	 25.65	 219.39	 -168.09	 0.988606	 100.0	 1	 605.0	 295.0; % COW
	1756	 34.8	 14.63	 59.63	 -30.37	 1.0	 100.0	 1	 58.0	 11.6; % PEL
	1757	 335.3	 93.085	 187.44	 -1.27	 1.014235	 100.0	 1	 439.8	 230.8; % NG
	1758	 48.0	 -4.18	 8.16	 -16.52	 1.0	 100.0	 1	 80.0	 16.0; % NG
	1759	 48.0	 -4.18	 8.16	 -16.52	 1.0	 100.0	 1	 80.0	 16.0; % NG
	1760	 48.0	 -4.22	 8.12	 -16.56	 1.0	 100.0	 1	 80.0	 16.0; % NG
	1970	 19.2	 4.16	 19.16	 -10.84	 1.0	 100.0	 1	 32.0	 6.4; % NG
	1971	 19.2	 0.75	 15.75	 -14.25	 1.0	 100.0	 1	 32.0	 6.4; % NG
	1972	 19.2	 4.16	 19.16	 -10.84	 1.0	 100.0	 1	 32.0	 6.4; % PEL
	1973	 19.2	 0.75	 15.75	 -14.25	 1.0	 100.0	 1	 32.0	 6.4; % PEL
	1974	 108.0	 8.27	 110.99	 -94.45	 1.0	 100.0	 1	 180.0	 36.0; % NG
	1975	 108.0	 1.96	 105.25	 -101.33	 1.003145	 100.0	 1	 180.0	 36.0; % NG
	1976	 108.0	 7.975	 110.69	 -94.74	 1.0	 100.0	 1	 180.0	 36.0; % NG
	1977	 108.0	 7.955	 110.67	 -94.76	 1.00145	 100.0	 1	 180.0	 36.0; % COW
	1761	 22.59	 1.605	 11.32	 -8.11	 1.0	 100.0	 1	 37.65	 7.53; % COW
	1762	 22.59	 1.545	 11.25	 -8.16	 1.0	 100.0	 1	 37.65	 7.53; % NG
	1978	 22.585	 1.425	 11.12	 -8.27	 1.0	 100.0	 1	 37.64	 7.53; % PEL
	1769	 20.485	 -2.625	 7.16	 -12.41	 1.0	 100.0	 1	 39.97	 1.0; % NG
	1770	 20.485	 -2.375	 7.4	 -12.15	 1.0	 100.0	 1	 39.97	 1.0; % NG
	1979	 26.4	 0.27	 10.62	 -10.08	 1.0	 100.0	 1	 44.0	 8.8; % NG
	1980	 18.6	 2.41	 18.75	 -13.93	 1.0	 100.0	 1	 31.0	 6.2; % PEL
	1771	 19.8	 1.72	 16.72	 -13.28	 1.0	 100.0	 1	 33.0	 6.6; % PEL
	1993	 78.0	 4.765	 26.99	 -17.46	 1.0	 100.0	 1	 130.0	 26.0; % NG
	1772	 807.0	 245.74	 640.85	 -149.37	 0.997577	 100.0	 1	 1332.0	 282.0; % COW
	1995	 807.0	 239.41	 634.52	 -155.7	 0.9964485	 100.0	 1	 1332.0	 282.0; % COW
	1773	 217.5	 89.165	 164.14	 14.19	 1.0	 100.0	 1	 285.0	 150.0; % COW
	1774	 410.0	 37.3	 221.3	 -146.7	 0.9985055	 100.0	 1	 595.0	 225.0; % COW
	1775	 285.0	 59.22	 89.22	 29.22	 0.997161	 100.0	 1	 443.0	 127.0; % NG
	1776	 0.0	 0.0	 97.27	 37.27	 0.9944205	 100.0	 0	 443.0	 127.0; % COW
	1996	 30.0	 -0.585	 25.51	 -26.68	 1.0	 100.0	 1	 50.0	 10.0; % NG
	1997	 30.0	 0.04	 26.13	 -26.05	 1.0	 100.0	 1	 50.0	 10.0; % NG
	2000	 51.0	 12.91	 50.47	 -24.65	 1.0	 100.0	 1	 85.0	 17.0; % NG
	1777	 593.37	 216.67	 543.74	 -110.4	 0.9967005	 100.0	 1	 953.37	 233.37; % COW
	1778	 596.37	 213.27	 540.34	 -113.8	 0.9991795	 100.0	 1	 956.37	 236.37; % COW
	1779	 29.4	 -0.25	 18.53	 -19.03	 1.0	 100.0	 1	 49.0	 9.8; % COW
	2002	 29.4	 -0.25	 18.53	 -19.03	 1.0	 100.0	 1	 49.0	 9.8; % NG
	1780	 14.215	 3.59	 8.62	 -1.44	 1.0106	 100.0	 1	 23.69	 4.74; % PEL
	2028	 14.215	 3.59	 8.62	 -1.44	 1.01086	 100.0	 1	 23.69	 4.74; % PEL
	1781	 14.215	 3.59	 8.62	 -1.44	 1.010775	 100.0	 1	 23.69	 4.74; % PEL
	1782	 14.215	 3.515	 8.55	 -1.52	 1.010715	 100.0	 1	 23.69	 4.74; % NG
	2004	 96.6	 6.74	 86.74	 -73.26	 1.0	 100.0	 1	 161.0	 32.2; % COW
	2023	 96.6	 6.74	 86.74	 -73.26	 1.0	 100.0	 1	 161.0	 32.2; % NG
	2024	 96.6	 6.74	 86.74	 -73.26	 1.0	 100.0	 1	 161.0	 32.2; % COW
	2005	 96.6	 6.74	 86.74	 -73.26	 1.0	 100.0	 1	 161.0	 32.2; % COW
	1783	 630.0	 157.545	 414.21	 -99.12	 1.0	 100.0	 1	 985.0	 275.0; % COW
	1784	 630.0	 146.6	 403.28	 -110.08	 1.0	 100.0	 1	 985.0	 275.0; % COW
	1785	 630.0	 159.9	 416.57	 -96.77	 1.0	 100.0	 1	 985.0	 275.0; % COW
	1786	 630.0	 160.115	 416.79	 -96.56	 1.0	 100.0	 1	 985.0	 275.0; % COW
	1787	 128.5	 18.895	 83.56	 -45.77	 1.0	 100.0	 1	 185.0	 72.0; % NG
	1788	 128.5	 19.845	 83.56	 -43.87	 1.0	 100.0	 1	 185.0	 72.0; % NG
	1789	 128.5	 19.845	 83.56	 -43.87	 1.0	 100.0	 1	 185.0	 72.0; % NG
	1790	 203.0	 36.265	 140.78	 -68.25	 0.9973695	 100.0	 1	 268.0	 138.0; % NG
	1791	 203.0	 31.265	 135.78	 -73.25	 0.994026	 100.0	 1	 268.0	 138.0; % COW
	1792	 20.98	 -3.94	 12.09	 -19.97	 1.0	 100.0	 1	 34.97	 6.99; % NG
	2011	 20.98	 -3.94	 12.09	 -19.97	 1.0	 100.0	 1	 34.97	 6.99; % NG
	2012	 20.975	 -3.96	 12.08	 -20.0	 1.0	 100.0	 1	 34.96	 6.99; % PEL
	1793	 81.6	 16.95	 106.95	 -73.05	 1.00069	 100.0	 1	 136.0	 27.2; % NG
	1794	 76.8	 15.68	 100.68	 -69.32	 1.00072	 100.0	 1	 128.0	 25.6; % NG
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	  36.879614	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 102.818703	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 123.867753	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 106.230210	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 111.337642	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  37.203873	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.778795	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.586445	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  21.586989	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 102.922605	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.347606	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 110.721100	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.419861	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.601438	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.569564	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.993553	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.335599	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.937230	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.757753	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.622515	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.406787	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.911806	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.483516	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.323377	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.744730	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  13.975616	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  48.070538	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 111.022896	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  44.772489	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.154786	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.003663	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.811093	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	  34.301794	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.860956	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 120.918113	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.962467	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.859582	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.589808	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.660132	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  89.794302	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.095030	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.473234	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.179533	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 106.557899	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.407526	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 119.630609	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 116.533424	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 126.010118	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.745408	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	 107.069234	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.420074	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.885121	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.833663	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 119.431558	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 121.989784	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 104.195581	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  65.052207	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.924115	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.564627	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.450082	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  24.823632	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.414781	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.215842	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  33.015136	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.598869	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.829022	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.078606	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.521495	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  95.047113	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 114.295845	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 103.134064	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.579540	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  20.312818	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.670303	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.533901	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 106.652079	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.143778	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  18.119992	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.421775	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  15.660903	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   5.667664	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  19.797917	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 109.357263	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 116.925701	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.911893	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 103.504481	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.879728	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  54.667442	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.644799	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 100.151990	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  53.625088	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.773174	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 129.451325	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  45.436313	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.091670	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  99.401859	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  21.662259	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  45.541664	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.469415	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.311689	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 119.347719	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.547369	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   2.859808	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.864972	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  99.497152	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  31.789207	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.540539	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.793600	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  34.083995	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  54.297341	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.405366	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.762535	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.545621	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  33.616738	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  37.617069	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 107.884528	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  19.721211	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  25.911063	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.383565	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.281971	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.253167	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.853896	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  23.384789	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.758840	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  24.457229	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.314700	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.429072	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.273721	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.176458	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.299742	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.076737	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.588831	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.318277	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  18.680412	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.633383	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  41.475369	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.079350	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  37.665860	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.878714	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.952303	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.359034	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.353015	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.111097	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  41.652275	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.441246	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.797956	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  13.786673	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 112.501633	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  45.184068	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.242997	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.732720	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.072944	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	   7.190143	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.024814	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 111.973759	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 121.864221	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 123.841827	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 106.668799	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  97.191384	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 101.011895	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.474735	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 114.499177	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  34.889776	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 111.696301	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.980534	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.408853	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  22.166895	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.130730	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  22.139349	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  35.693046	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.813815	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  25.239496	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.058610	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  52.977338	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.002061	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.412444	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  38.385621	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.937604	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.588644	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 121.788286	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  22.180489	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  15.118668	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.235965	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  41.308627	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.331328	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.923634	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  37.787385	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 115.799925	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 125.358723	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 106.839232	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  37.470049	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 113.967568	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 115.113942	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.222493	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  13.647219	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 103.342463	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.215685	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  48.344191	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.309325	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.403946	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 110.713088	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.135622	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 121.847407	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  46.328098	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.772212	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.928321	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.046977	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.215423	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  34.151677	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.256590	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.265771	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.386048	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.433826	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.551393	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.394640	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  21.657813	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  10.825654	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.444518	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  77.209822	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  40.718392	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.369578	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.443288	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  27.444414	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.307370	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.884473	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.703538	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.121548	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  22.581295	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.669454	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   9.142467	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.906404	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.249273	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.662639	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  23.320495	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.508354	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  40.521380	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.123945	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.636607	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.535048	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 108.347590	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  20.404845	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.186207	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.222781	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.538923	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.822152	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.570849	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 117.606154	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 103.660535	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.974471	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.958046	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.029010	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.324385	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.360941	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  25.846338	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  99.546478	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  44.513057	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.827509	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  10.045374	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 105.987833	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  99.978003	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.865077	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.142044	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  23.309031	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  13.359216	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  18.012933	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.381701	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.990395	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  22.059642	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.474270	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.861896	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.429820	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  10.693332	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.446711	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  64.461675	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 118.875628	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 122.385004	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 126.688114	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.640965	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.034861	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  34.601688	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.755944	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  40.379488	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.197845	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  25.961059	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.133823	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.790165	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  52.405877	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.144225	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.643664	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.293605	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.589452	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.336169	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.022236	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  99.719212	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  31.269080	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.652489	   0.000000; % NG
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1833	 1	 0.002607	 0.017462	 0.0324	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 2	 2.1e-05	 0.000125	 0.1386	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -30.0	 30.0;
	675	 2	 0.000145	 0.001877	 0.0635	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 2	 0.000319	 0.003234	 0.0838	 1841.0	 1841.0	 1841.0	 0.0	 0.0	 1	 -30.0	 30.0;
	30	 2	 2.1e-05	 0.000125	 0.1386	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 3	 0.006163	 0.041067	 0.0759	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	677	 3	 0.000652	 0.004369	 0.0081	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1048	 4	 0.009733	 0.034089	 0.0185	 905	 905	 905	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 5	 0.000277	 0.002015	 0.003	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	286	 6	 0.00881	 0.033995	 0.0607	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -30.0	 30.0;
	329	 6	 0.004642	 0.019832	 0.0354	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 5	 0.008861	 0.03506	 0.0623	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 5	 0.006993	 0.032869	 0.0557	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1330	 6	 0.002173	 0.008731	 0.0152	 3441	 3441	 3441	 0.0	 0.0	 1	 -30.0	 30.0;
	1350	 5	 0.00077	 0.003121	 0.0051	 9629	 9629	 9629	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 6	 0.004109	 0.016138	 0.0284	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 8	 8.3e-05	 0.000907	 0.0202	 1034.0	 1034.0	 1034.0	 0.0	 0.0	 1	 -30.0	 30.0;
	316	 8	 0.000552	 0.006726	 0.0939	 1786.0	 1786.0	 1786.0	 0.0	 0.0	 1	 -30.0	 30.0;
	623	 8	 0.000512	 0.008012	 0.2455	 2462.0	 2462.0	 2462.0	 0.0	 0.0	 1	 -30.0	 30.0;
	882	 8	 0.001107	 0.00918	 0.1906	 1644.0	 1644.0	 1644.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 7	 6.2e-05	 0.000741	 0.0173	 1095.0	 1095.0	 1095.0	 0.0	 0.0	 1	 -30.0	 30.0;
	623	 8	 0.000512	 0.008019	 0.2455	 2462.0	 2462.0	 2462.0	 0.0	 0.0	 1	 -30.0	 30.0;
	623	 7	 0.001153	 0.013123	 0.1841	 1433.0	 1433.0	 1433.0	 0.0	 0.0	 1	 -30.0	 30.0;
	113	 9	 0.000158	 0.000672	 0.0719	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1134	 9	 4.5e-05	 8.9e-05	 0.002	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 10	 0.00478	 0.028622	 0.0547	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -30.0	 30.0;
	345	 10	 0.00478	 0.028583	 0.0547	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -30.0	 30.0;
	106	 11	 0.000257	 0.000514	 0.0294	 53862	 53862	 53862	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 12	 0.000257	 0.002153	 0.2147	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	962	 12	 0.000277	 0.000869	 0.0931	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 13	 0.000237	 0.00083	 0.1863	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 13	 0.000178	 0.000612	 0.1377	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 14	 0.002568	 0.011753	 0.0203	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1428	 14	 0.002568	 0.011615	 0.0228	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1054	 16	 9.9e-05	 0.00077	 0.078	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1054	 15	 9.9e-05	 0.00077	 0.077	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1428	 17	 0.000514	 0.003437	 0.0061	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 17	 0.005476	 0.036879	 0.1255	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 17	 0.000514	 0.003457	 0.0061	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -30.0	 30.0;
	869	 18	 0.003477	 0.01118	 0.0187	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 18	 0.000612	 0.003121	 0.0152	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 20	 2.4e-05	 0.000144	 0.0213	 701.0	 701.0	 701.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 19	 7.1e-05	 0.000162	 0.0162	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	972	 21	 0.000257	 0.001165	 0.002	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 22	 0.005709	 0.037926	 0.0688	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1497	 22	 0.001758	 0.011654	 0.0208	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 23	 0.001383	 0.009462	 0.0172	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 23	 0.00156	 0.006933	 0.0121	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	605	 23	 0.006376	 0.028733	 0.0506	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	987	 23	 0.00158	 0.010627	 0.0192	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -30.0	 30.0;
	845	 25	 0.001086	 0.003536	 0.3766	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	845	 25	 0.001086	 0.003536	 0.3766	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	123	 27	 0.004741	 0.020385	 0.0334	 1479	 1479	 1479	 0.0	 0.0	 1	 -30.0	 30.0;
	1479	 27	 0.009027	 0.048869	 0.084	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 27	 0.003516	 0.016257	 0.0273	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -30.0	 30.0;
	289	 28	 0.000514	 0.003417	 0.0278	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	307	 28	 0.001084	 0.007198	 0.0132	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 28	 0.000523	 0.002436	 0.0167	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	289	 28	 0.000514	 0.003457	 0.0203	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -30.0	 30.0;
	307	 28	 0.001086	 0.007249	 0.0132	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1450	 28	 0.000553	 0.002469	 0.0157	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	307	 28	 0.001086	 0.007269	 0.0132	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	842	 31	 0.001837	 0.011694	 0.0759	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -30.0	 30.0;
	960	 31	 0.001067	 0.007131	 0.0132	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1269	 31	 0.001284	 0.008593	 0.0152	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1270	 31	 0.001284	 0.008593	 0.0162	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1270	 31	 0.001284	 0.008533	 0.0162	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	212	 33	 0.000494	 0.000928	 0.0699	 29203	 29203	 29203	 0.0	 0.0	 1	 -30.0	 30.0;
	326	 33	 0.000184	 0.00159	 0.1661	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1153	 33	 0.000198	 0.001711	 0.1711	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1170	 33	 0.000751	 0.003358	 0.1534	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	343	 34	 0.000178	 0.001047	 0.1499	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 34	 0.000316	 0.002232	 0.2774	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1257	 35	 0.037227	 0.106836	 0.0328	 270	 270	 270	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 35	 0.006089	 0.020756	 0.0067	 1408	 1408	 1408	 0.0	 0.0	 1	 -30.0	 30.0;
	846	 36	 0.000729	 0.005118	 0.0933	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -30.0	 30.0;
	846	 36	 0.000755	 0.005235	 0.0909	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 37	 0.001787	 0.01946	 0.4214	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 38	 0.001719	 0.00877	 0.0157	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1179	 38	 0.009165	 0.04318	 0.077	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 39	 0.004879	 0.032454	 0.0602	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 39	 0.006341	 0.042746	 0.0785	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 39	 0.006914	 0.031249	 0.0547	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -30.0	 30.0;
	296	 40	 0.000582	 0.007652	 0.2643	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	766	 40	 0.001648	 0.021634	 0.748	 1470	 1470	 1470	 0.0	 0.0	 1	 -30.0	 30.0;
	950	 40	 0.000838	 0.014301	 0.5198	 2227	 2227	 2227	 0.0	 0.0	 1	 -30.0	 30.0;
	1282	 40	 0.001163	 0.015312	 0.5285	 2077	 2077	 2077	 0.0	 0.0	 1	 -30.0	 30.0;
	296	 40	 0.000575	 0.007576	 0.2614	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	766	 40	 0.001646	 0.021633	 0.7479	 1470	 1470	 1470	 0.0	 0.0	 1	 -30.0	 30.0;
	950	 40	 0.000838	 0.014287	 0.5198	 2229	 2229	 2229	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 40	 0.00117	 0.015339	 0.5285	 2074	 2074	 2074	 0.0	 0.0	 1	 -30.0	 30.0;
	1282	 40	 0.001821	 0.017874	 0.4318	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 41	 0.000672	 0.003477	 0.0365	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 42	 0.000632	 0.004188	 0.0081	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 43	 0.000612	 0.004148	 0.0071	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 44	 0.000672	 0.004405	 0.0081	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 44	 0.000968	 0.004602	 0.0081	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 44	 0.000632	 0.004444	 0.0081	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 45	 0.001975	 0.013215	 0.0243	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1525	 45	 0.001956	 0.013037	 0.0243	 2348	 2348	 2348	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 46	 0.002933	 0.010267	 0.0032	 3004	 3004	 3004	 0.0	 0.0	 1	 -30.0	 30.0;
	1429	 46	 0.0028	 0.007511	 0.0022	 4003	 4003	 4003	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 48	 2e-05	 0.000198	 0.0121	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 47	 2e-05	 0.000198	 0.0142	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	298	 49	 0.002037	 0.010904	 0.0187	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -30.0	 30.0;
	318	 49	 0.000415	 0.002015	 0.1266	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 49	 0.000395	 0.00156	 0.1893	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -30.0	 30.0;
	608	 49	 4e-05	 0.000178	 0.0152	 169660	 169660	 169660	 0.0	 0.0	 1	 -30.0	 30.0;
	836	 49	 0.001323	 0.012444	 0.0678	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1227	 49	 0.000454	 0.002133	 0.2511	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1381	 49	 0.000119	 0.000691	 0.1002	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1411	 49	 0.00083	 0.005175	 0.0203	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -30.0	 30.0;
	836	 49	 0.001314	 0.012115	 0.0673	 943.0	 943.0	 943.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1379	 49	 5.9e-05	 0.000217	 0.0496	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1378	 49	 5.9e-05	 0.000217	 0.0466	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1169	 50	 0.000158	 0.000948	 0.002	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	704	 51	 0.001521	 0.007076	 0.0118	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 51	 0.002469	 0.011457	 0.0203	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -30.0	 30.0;
	404	 52	 0.001442	 0.009699	 0.0172	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	427	 52	 0.001422	 0.009541	 0.0172	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 53	 0.004681	 0.028227	 0.0516	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 53	 0.001185	 0.008	 0.0152	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1529	 53	 0.005333	 0.02722	 0.0491	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	766	 54	 0.000145	 0.001911	 0.0661	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 54	 0.000253	 0.003323	 0.1148	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 56	 0.000494	 0.002252	 0.004	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 55	 0.000494	 0.002252	 0.004	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -30.0	 30.0;
	320	 1827	 0.009857	 0.04478	 0.077	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 1827	 0.017106	 0.078321	 0.1387	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1287	 1827	 0.010272	 0.048691	 0.0866	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	461	 57	 0.012978	 0.059338	 0.1002	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 57	 0.01197	 0.056632	 0.0942	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1429	 58	 0.000578	 0.001156	 0.0004	 24825	 24825	 24825	 0.0	 0.0	 1	 -30.0	 30.0;
	1090	 60	 0.000316	 0.001679	 0.0192	 17970	 17970	 17970	 0.0	 0.0	 1	 -30.0	 30.0;
	1090	 59	 0.000316	 0.001679	 0.0192	 17970	 17970	 17970	 0.0	 0.0	 1	 -30.0	 30.0;
	713	 61	 0.000277	 0.000573	 0.0334	 48541	 48541	 48541	 0.0	 0.0	 1	 -30.0	 30.0;
	1032	 62	 0.001055	 0.004836	 0.0081	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 63	 0.002114	 0.008553	 0.0152	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -30.0	 30.0;
	342	 65	 0.000158	 0.000652	 0.084	 46138	 46138	 46138	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 64	 0.000198	 0.000731	 0.0942	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 66	 0.00324	 0.012616	 0.0225	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1397	 67	 0.007522	 0.029736	 0.0496	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1543	 67	 0.006809	 0.03043	 0.0521	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -30.0	 30.0;
	404	 69	 0.002153	 0.014736	 0.0273	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -30.0	 30.0;
	469	 68	 0.000581	 0.003838	 0.0071	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 68	 0.001857	 0.020306	 0.0557	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1348	 69	 0.002331	 0.015526	 0.0278	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1480	 68	 0.001345	 0.008968	 0.0162	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	470	 68	 0.000573	 0.003911	 0.0071	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -30.0	 30.0;
	640	 68	 0.001896	 0.012701	 0.0233	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -30.0	 30.0;
	556	 70	 0.000602	 0.006717	 0.1357	 1725.0	 1725.0	 1725.0	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 70	 0.00063	 0.007098	 0.1588	 1916.0	 1916.0	 1916.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 70	 0.000367	 0.004631	 0.1126	 2275.0	 2275.0	 2275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 70	 0.000472	 0.006201	 0.2137	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 70	 0.001504	 0.019298	 0.4577	 1648	 1648	 1648	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 72	 0.000158	 0.001106	 0.1357	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	375	 71	 0.000219	 0.00193	 0.1954	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -30.0	 30.0;
	403	 71	 0.000158	 0.000909	 0.1316	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	982	 71	 0.000411	 0.00356	 0.3564	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1104	 72	 0.000158	 0.001264	 0.1286	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -30.0	 30.0;
	842	 73	 0.000198	 0.001383	 0.003	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	842	 74	 0.000217	 0.001402	 0.003	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 75	 0.001304	 0.008691	 0.0152	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -30.0	 30.0;
	842	 75	 0.000691	 0.004662	 0.0091	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 76	 9.9e-05	 0.000415	 0.0456	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	300	 77	 1e-06	 0.000104	 0.078	 1051.0	 1051.0	 1051.0	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 77	 0.000353	 0.004584	 0.1184	 2357.0	 2357.0	 2357.0	 0.0	 0.0	 1	 -30.0	 30.0;
	705	 77	 0.000699	 0.009179	 0.3177	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 77	 0.000353	 0.004584	 0.1184	 2357.0	 2357.0	 2357.0	 0.0	 0.0	 1	 -30.0	 30.0;
	705	 77	 0.000734	 0.009245	 0.3148	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	302	 77	 7e-06	 0.000104	 0.0029	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	301	 77	 7e-06	 0.000104	 0.0029	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 78	 0.002556	 0.017333	 0.0805	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 78	 0.008849	 0.062617	 0.1144	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1431	 79	 2.2e-05	 9.9e-05	 0.001	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1430	 80	 2e-05	 9.9e-05	 0.0	 306724	 306724	 306724	 0.0	 0.0	 1	 -30.0	 30.0;
	745	 81	 0.000573	 0.002588	 0.0051	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 82	 2e-05	 0.000198	 0.001	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 83	 0.000138	 0.00077	 0.001	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 84	 0.001171	 0.007842	 0.0166	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 84	 0.002212	 0.014979	 0.0388	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1186	 85	 0.000691	 0.002588	 0.1691	 11556	 11556	 11556	 0.0	 0.0	 1	 -30.0	 30.0;
	1187	 85	 0.000691	 0.002588	 0.1509	 11556	 11556	 11556	 0.0	 0.0	 1	 -30.0	 30.0;
	553	 86	 0.001627	 0.014855	 0.3899	 1717.0	 1717.0	 1717.0	 0.0	 0.0	 1	 -30.0	 30.0;
	553	 86	 0.001676	 0.013899	 0.4216	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -30.0	 30.0;
	519	 87	 0.003081	 0.020286	 0.0365	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	870	 87	 0.00241	 0.01603	 0.0294	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1300	 88	 0.000176	 0.001385	 0.1521	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 88	 0.001817	 0.012642	 0.0233	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 88	 0.001865	 0.012502	 0.0229	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 89	 0.007422	 0.024489	 0.0081	 1227	 1227	 1227	 0.0	 0.0	 1	 -30.0	 30.0;
	467	 89	 0.028356	 0.083956	 0.0274	 355	 355	 355	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 89	 0.016844	 0.058489	 0.0198	 516	 516	 516	 0.0	 0.0	 1	 -30.0	 30.0;
	1335	 89	 0.009067	 0.028133	 0.0095	 1069	 1069	 1069	 0.0	 0.0	 1	 -30.0	 30.0;
	1433	 90	 0.000593	 0.00401	 0.0071	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 91	 0.010351	 0.032395	 0.0562	 903	 903	 903	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 91	 0.009146	 0.025778	 0.041	 1123	 1123	 1123	 0.0	 0.0	 1	 -30.0	 30.0;
	934	 93	 0.000395	 0.006648	 0.2426	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	950	 93	 0.000492	 0.008345	 0.3032	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1062	 92	 0.001198	 0.015699	 0.5401	 2026	 2026	 2026	 0.0	 0.0	 1	 -30.0	 30.0;
	1110	 93	 0.000734	 0.010623	 0.2772	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1282	 92	 0.001479	 0.019446	 0.6729	 1636	 1636	 1636	 0.0	 0.0	 1	 -30.0	 30.0;
	1347	 92	 0.000305	 0.003975	 0.1386	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	935	 92	 0.000395	 0.006641	 0.2426	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	950	 92	 0.000492	 0.008338	 0.3032	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1062	 93	 0.001184	 0.015568	 0.5372	 2043	 2043	 2043	 0.0	 0.0	 1	 -30.0	 30.0;
	1110	 92	 0.000734	 0.010623	 0.2772	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 93	 0.001482	 0.019467	 0.6729	 1634	 1634	 1634	 0.0	 0.0	 1	 -30.0	 30.0;
	1347	 93	 0.000305	 0.003982	 0.1386	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	937	 92	 0.000388	 0.0066	 0.2397	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	936	 93	 0.000388	 0.006593	 0.2397	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1149	 96	 0.001817	 0.012049	 0.0233	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -30.0	 30.0;
	149	 97	 0.003496	 0.023269	 0.0425	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	680	 98	 0.030213	 0.105538	 0.0315	 291	 291	 291	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 98	 0.019498	 0.06712	 0.0206	 459	 459	 459	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 99	 0.006262	 0.040849	 0.0749	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 100	 2e-05	 0.000198	 0.003	 155143	 155143	 155143	 0.0	 0.0	 1	 -30.0	 30.0;
	616	 101	 0.001936	 0.0128	 0.0182	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 104	 2e-05	 0.000198	 0.0081	 155535	 155535	 155535	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 104	 0.000296	 0.000988	 0.2207	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 1828	 8.5e-05	 0.000198	 0.0192	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	542	 105	 0.002487	 0.016492	 0.0304	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	628	 105	 0.000873	 0.003563	 0.004	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 105	 0.003563	 0.023682	 0.044	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1059	 105	 0.002724	 0.018108	 0.0334	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	627	 105	 0.000873	 0.003563	 0.004	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 106	 0.000257	 0.000928	 0.1134	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 107	 0.002291	 0.009936	 0.0304	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	872	 107	 0.004168	 0.028918	 0.0597	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 107	 0.002054	 0.024691	 0.1276	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1168	 107	 0.004879	 0.032533	 0.0607	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1405	 107	 0.005294	 0.036998	 0.0668	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1436	 107	 0.001422	 0.009896	 0.0172	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	554	 108	 0.002168	 0.029238	 0.9906	 1087	 1087	 1087	 0.0	 0.0	 1	 -30.0	 30.0;
	596	 108	 0.001468	 0.01491	 0.3841	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 108	 0.002479	 0.028151	 0.6296	 1128	 1128	 1128	 0.0	 0.0	 1	 -30.0	 30.0;
	1128	 108	 0.00072	 0.00946	 0.3263	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	597	 108	 0.00142	 0.01617	 0.3636	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 108	 0.002486	 0.028165	 0.6296	 1127	 1127	 1127	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 108	 0.001184	 0.016073	 0.4869	 1979	 1979	 1979	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 109	 0.000521	 0.002315	 0.019	 13045	 13045	 13045	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 110	 0.000178	 0.000909	 0.002	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	227	 111	 0.00241	 0.015694	 0.0294	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 111	 0.006874	 0.044761	 0.0835	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 112	 0.001521	 0.021728	 0.0871	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 112	 0.001304	 0.017205	 0.0729	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	297	 113	 0.000336	 0.001363	 0.1499	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	371	 113	 0.000178	 0.001422	 0.1448	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1348	 114	 0.002252	 0.011951	 0.0218	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1435	 114	 0.00079	 0.005333	 0.0101	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	394	 115	 0.001501	 0.010015	 0.0182	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 115	 0.003103	 0.021146	 0.04	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 115	 0.00162	 0.010765	 0.0203	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 115	 0.001807	 0.017201	 0.0618	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	132	 115	 0.000217	 0.001442	 0.003	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 115	 0.00162	 0.010726	 0.0203	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -30.0	 30.0;
	131	 115	 0.000119	 0.001086	 0.004	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	651	 117	 0.00072	 0.009453	 0.3263	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 117	 0.003206	 0.03536	 0.9025	 899	 899	 899	 0.0	 0.0	 1	 -30.0	 30.0;
	1367	 117	 0.000616	 0.008054	 0.2772	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	651	 117	 0.000713	 0.009384	 0.3235	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 117	 0.000616	 0.008061	 0.2772	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 117	 3.5e-05	 0.000374	 0.0087	 921.0	 921.0	 921.0	 0.0	 0.0	 1	 -30.0	 30.0;
	990	 119	 0.013393	 0.069551	 0.1261	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1031	 119	 0.013491	 0.070361	 0.1271	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -30.0	 30.0;
	845	 120	 0.001956	 0.010469	 0.3286	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 120	 0.001402	 0.010173	 0.2673	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1302	 121	 0.000648	 0.00657	 0.1704	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1302	 121	 0.000651	 0.006572	 0.1704	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -30.0	 30.0;
	622	 123	 0.00332	 0.015328	 0.0267	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	716	 124	 0.007307	 0.029226	 0.0316	 1010	 1010	 1010	 0.0	 0.0	 1	 -30.0	 30.0;
	1487	 124	 0.006551	 0.01285	 0.0128	 2109	 2109	 2109	 0.0	 0.0	 1	 -30.0	 30.0;
	1437	 125	 2.4e-05	 9.7e-05	 0.001	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 126	 9.9e-05	 0.000198	 0.0223	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 130	 1.4e-05	 0.000145	 0.0029	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 127	 7e-06	 0.000159	 0.0029	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 128	 1.4e-05	 0.000166	 0.0058	 1737.0	 1737.0	 1737.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 129	 1.4e-05	 0.00018	 0.0058	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	845	 135	 0.000251	 0.002177	 0.2187	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	839	 136	 0.001084	 0.014247	 0.491	 2232	 2232	 2232	 0.0	 0.0	 1	 -30.0	 30.0;
	890	 136	 0.000492	 0.006489	 0.2224	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	915	 136	 7e-06	 0.000152	 0.0058	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	838	 136	 0.001112	 0.01462	 0.5054	 2175	 2175	 2175	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 136	 0.000492	 0.006489	 0.2238	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	916	 136	 7e-06	 0.000104	 0.0029	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	395	 137	 0.001264	 0.00964	 0.0375	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 137	 0.001264	 0.008415	 0.0152	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 137	 0.002627	 0.012188	 0.0218	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 137	 0.001063	 0.007064	 0.0132	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1241	 137	 0.002489	 0.016711	 0.0304	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 137	 0.0016	 0.014933	 0.0537	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	395	 137	 0.001264	 0.009659	 0.0405	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -30.0	 30.0;
	263	 138	 0.000501	 0.005472	 0.1155	 1429.0	 1429.0	 1429.0	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 138	 0.000429	 0.004737	 0.1011	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 140	 0.000553	 0.003714	 0.0116	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	416	 140	 0.003951	 0.020148	 0.0511	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1279	 141	 0.007447	 0.034884	 0.0628	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1314	 140	 0.000632	 0.004286	 0.0081	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	376	 140	 0.000553	 0.003714	 0.0121	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 140	 0.001106	 0.005353	 0.0091	 5617	 5617	 5617	 0.0	 0.0	 1	 -30.0	 30.0;
	1314	 141	 0.000672	 0.004543	 0.0081	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 142	 0.004188	 0.027872	 0.0516	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1336	 142	 0.00322	 0.022183	 0.0395	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1336	 142	 0.00322	 0.022183	 0.0395	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	395	 143	 0.000217	 0.00081	 0.1013	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	395	 144	 0.000257	 0.000988	 0.1215	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 145	 0.003358	 0.02242	 0.0415	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 145	 0.003437	 0.022933	 0.0425	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 146	 0.002145	 0.009679	 0.017	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 147	 0.002125	 0.009576	 0.0168	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	517	 148	 0.000691	 0.001383	 0.2045	 20021	 20021	 20021	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 149	 0.001699	 0.011299	 0.0213	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	416	 150	 0.0048	 0.022637	 0.0405	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	871	 150	 0.003319	 0.015664	 0.0263	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 151	 0.000514	 0.001541	 0.1144	 19054	 19054	 19054	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 153	 0.00324	 0.034272	 0.1336	 892	 892	 892	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 154	 0.005077	 0.023783	 0.0425	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	918	 154	 0.002368	 0.018825	 0.0511	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 154	 0.003279	 0.043101	 0.1822	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 154	 0.0014	 0.011018	 0.0192	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 152	 4.8e-05	 8.8e-05	 0.004	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	983	 155	 0.000102	 0.001632	 0.0491	 2450.0	 2450.0	 2450.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 156	 0.001027	 0.017738	 0.0101	 1954	 1954	 1954	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 156	 0.000318	 0.002424	 0.0052	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	437	 156	 0.001027	 0.017738	 0.0101	 1954	 1954	 1954	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 156	 0.000397	 0.002657	 0.0051	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 158	 0.000637	 0.008255	 0.2123	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 158	 0.000688	 0.009993	 0.257	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 158	 0.000443	 0.006454	 0.1675	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	978	 158	 0.000688	 0.009993	 0.257	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 158	 0.000464	 0.006766	 0.1762	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 158	 0.000464	 0.006773	 0.1762	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	980	 159	 0.001025	 0.004614	 0.0081	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -30.0	 30.0;
	947	 160	 0.001934	 0.01293	 0.024	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 160	 0.004642	 0.03089	 0.0573	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 163	 0.000968	 0.001975	 0.0081	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 161	 0.000968	 0.001975	 0.001	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 162	 0.000968	 0.001975	 0.001	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 164	 0.00348	 0.023956	 0.0456	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1007	 164	 0.002449	 0.017106	 0.0304	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1453	 164	 0.006001	 0.041452	 0.078	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 165	 4e-05	 0.000198	 0.0	 153231	 153231	 153231	 0.0	 0.0	 1	 -30.0	 30.0;
	658	 166	 0.001205	 0.005511	 0.0091	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 167	 0.01438	 0.065067	 0.1154	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 167	 0.003538	 0.016484	 0.0273	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1006	 167	 0.012634	 0.056573	 0.1008	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1460	 167	 0.003516	 0.016158	 0.0273	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1464	 167	 0.00316	 0.014914	 0.0253	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1542	 167	 0.007704	 0.034647	 0.0607	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 167	 0.002489	 0.016257	 0.0294	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -30.0	 30.0;
	282	 167	 0.003457	 0.015467	 0.0273	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 168	 0.006579	 0.049467	 1.0137	 639	 639	 639	 0.0	 0.0	 1	 -30.0	 30.0;
	1126	 168	 0.001357	 0.014821	 0.3321	 1171.0	 1171.0	 1171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 169	 0.00352	 0.014823	 0.0263	 2065	 2065	 2065	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 170	 0.001111	 0.003244	 0.0014	 8880	 8880	 8880	 0.0	 0.0	 1	 -30.0	 30.0;
	1438	 172	 2e-05	 0.000198	 0.0223	 155535	 155535	 155535	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 171	 9.9e-05	 0.000296	 0.004	 99170	 99170	 99170	 0.0	 0.0	 1	 -30.0	 30.0;
	1415	 173	 0.000936	 0.006236	 0.0146	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -30.0	 30.0;
	958	 181	 0.001636	 0.010939	 0.0216	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 182	 0.000257	 0.001758	 0.003	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1082	 182	 0.00162	 0.011121	 0.0213	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1242	 186	 1.4e-05	 0.000173	 0.0982	 183736	 183736	 183736	 0.0	 0.0	 1	 -30.0	 30.0;
	1243	 185	 1.4e-05	 0.000187	 0.0809	 170060	 170060	 170060	 0.0	 0.0	 1	 -30.0	 30.0;
	1242	 183	 1.4e-05	 0.000201	 0.0058	 158275	 158275	 158275	 0.0	 0.0	 1	 -30.0	 30.0;
	1243	 184	 1.4e-05	 0.000201	 0.0058	 158275	 158275	 158275	 0.0	 0.0	 1	 -30.0	 30.0;
	1032	 187	 0.005215	 0.035002	 0.0638	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 188	 0.001397	 0.009306	 0.0172	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -30.0	 30.0;
	763	 188	 0.003415	 0.021827	 0.04	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 189	 2e-05	 9.9e-05	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	554	 190	 7e-06	 0.000132	 0.0058	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -30.0	 30.0;
	554	 191	 7e-06	 0.000104	 0.0029	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1274	 192	 0.000237	 0.000573	 0.078	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 194	 0.000869	 0.003891	 0.0116	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -30.0	 30.0;
	674	 193	 0.000869	 0.003891	 0.0116	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 197	 0.002706	 0.0128	 0.0213	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 198	 0.00237	 0.015803	 0.0294	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 199	 0.003554	 0.024524	 0.0466	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	586	 199	 0.006493	 0.043265	 0.08	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 199	 0.007921	 0.053985	 0.1013	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1478	 199	 0.004543	 0.030262	 0.0557	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 200	 0.001126	 0.004978	 0.0091	 6053	 6053	 6053	 0.0	 0.0	 1	 -30.0	 30.0;
	267	 201	 0.003536	 0.01683	 0.0284	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1212	 201	 0.001541	 0.009936	 0.0258	 3054	 3054	 3054	 0.0	 0.0	 1	 -30.0	 30.0;
	1328	 201	 0.008375	 0.039704	 0.0658	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	229	 202	 0.011378	 0.053886	 0.0957	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -30.0	 30.0;
	708	 202	 0.003457	 0.023724	 0.0445	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	750	 202	 0.008415	 0.041422	 0.0739	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1176	 202	 0.003793	 0.017007	 0.0294	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1530	 202	 0.004701	 0.026726	 0.0481	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 202	 0.001877	 0.018252	 0.0638	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 202	 0.001857	 0.017521	 0.0648	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	447	 203	 4.8e-05	 8.8e-05	 0.0051	 308785	 308785	 308785	 0.0	 0.0	 1	 -30.0	 30.0;
	1156	 203	 0.000533	 0.004642	 0.4647	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 204	 0.002827	 0.011058	 0.0192	 363.0	 363.0	 363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	763	 204	 0.002258	 0.00946	 0.0172	 363.0	 363.0	 363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 205	 0.001363	 0.009126	 0.0172	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1329	 205	 0.0016	 0.010825	 0.0203	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 205	 0.001402	 0.009422	 0.0172	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1329	 205	 0.00162	 0.010963	 0.0213	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 206	 0.001153	 0.010798	 0.283	 1355.0	 1355.0	 1355.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 206	 0.00115	 0.010796	 0.283	 1355.0	 1355.0	 1355.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 207	 0.000377	 0.00069	 0.0273	 39366	 39366	 39366	 0.0	 0.0	 1	 -30.0	 30.0;
	1104	 207	 0.000336	 0.001304	 0.2906	 22986	 22986	 22986	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 1829	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1189	 208	 0.005472	 0.024889	 0.0445	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 209	 0.002015	 0.013551	 0.0764	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1052	 209	 0.012484	 0.056454	 0.1002	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1071	 209	 0.000869	 0.003911	 0.0071	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 209	 0.000869	 0.003911	 0.0071	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 209	 0.001001	 0.006712	 0.0121	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1442	 210	 0.000614	 0.004093	 0.0278	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 211	 0.000523	 0.002596	 0.2992	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -30.0	 30.0;
	196	 213	 0.00484	 0.021393	 0.0385	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -30.0	 30.0;
	218	 213	 0.001541	 0.007309	 0.0121	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -30.0	 30.0;
	251	 213	 0.000672	 0.004602	 0.0152	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -30.0	 30.0;
	567	 213	 0.00243	 0.011477	 0.0192	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1338	 213	 0.002311	 0.011378	 0.0233	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1447	 213	 0.000474	 0.002331	 0.0081	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1455	 213	 0.002825	 0.019082	 0.0344	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 213	 0.004286	 0.029037	 0.0527	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 213	 0.002074	 0.009758	 0.0162	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -30.0	 30.0;
	263	 215	 0.001566	 0.015874	 0.4101	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -30.0	 30.0;
	357	 215	 0.001309	 0.01286	 0.335	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -30.0	 30.0;
	260	 216	 7e-06	 0.000125	 0.0029	 552.0	 552.0	 552.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 216	 0.000693	 0.007687	 0.1704	 1355.0	 1355.0	 1355.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 217	 0.000691	 0.003279	 0.0051	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 220	 0.000277	 0.001916	 0.003	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 219	 0.000277	 0.001936	 0.003	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1055	 221	 0.000217	 0.001205	 0.0086	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	448	 222	 0.00162	 0.007447	 0.0132	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1050	 222	 0.000889	 0.005965	 0.0111	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 223	 0.000533	 0.003536	 0.0061	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1444	 224	 0.000178	 0.001185	 0.002	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	614	 225	 0.002889	 0.0064	 0.0022	 4554	 4554	 4554	 0.0	 0.0	 1	 -30.0	 30.0;
	1030	 1830	 0.000205	 0.002108	 0.2577	 546.0	 546.0	 546.0	 0.0	 0.0	 1	 -30.0	 30.0;
	350	 226	 0.002899	 0.029385	 0.7595	 1075	 1075	 1075	 0.0	 0.0	 1	 -30.0	 30.0;
	787	 226	 0.002045	 0.020735	 0.5343	 1524	 1524	 1524	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 227	 0.00924	 0.060219	 0.1124	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	846	 227	 0.009007	 0.066726	 0.1192	 467	 467	 467	 0.0	 0.0	 1	 -30.0	 30.0;
	893	 227	 0.004543	 0.030479	 0.0547	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	893	 227	 0.004326	 0.029037	 0.0527	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 228	 0.001357	 0.017597	 0.3494	 1807	 1807	 1807	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 228	 0.001343	 0.01741	 0.3437	 1827	 1827	 1827	 0.0	 0.0	 1	 -30.0	 30.0;
	1032	 229	 0.003615	 0.024178	 0.0445	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 230	 0.001136	 0.012154	 0.2657	 1708.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 230	 0.001309	 0.013996	 0.3061	 1917.0	 1917.0	 1917.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 232	 0.000257	 0.001521	 0.162	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	942	 232	 0.000259	 0.000506	 0.042	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 233	 0.000928	 0.006202	 0.0111	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 234	 0.000928	 0.006202	 0.0111	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1446	 235	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1445	 236	 2e-05	 0.000198	 0.001	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 237	 0.001067	 0.00723	 0.0132	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	841	 238	 0.003358	 0.022341	 0.0415	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 237	 0.00318	 0.020938	 0.0395	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1280	 237	 0.000928	 0.008968	 0.0314	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1547	 238	 0.004899	 0.022815	 0.0405	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1280	 238	 0.000889	 0.008415	 0.0314	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	632	 239	 0.000237	 0.001422	 0.1686	 21471	 21471	 21471	 0.0	 0.0	 1	 -30.0	 30.0;
	848	 240	 0.000277	 0.001086	 0.1417	 27618	 27618	 27618	 0.0	 0.0	 1	 -30.0	 30.0;
	1178	 240	 0.000296	 0.000672	 0.0678	 42153	 42153	 42153	 0.0	 0.0	 1	 -30.0	 30.0;
	386	 242	 0.002267	 0.007156	 0.0022	 4057	 4057	 4057	 0.0	 0.0	 1	 -30.0	 30.0;
	1367	 243	 0.000286	 0.004868	 0.1762	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1367	 244	 0.000287	 0.004892	 0.1776	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 245	 0.000283	 0.004814	 0.1762	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 246	 0.000285	 0.004843	 0.1733	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	997	 247	 0.000514	 0.001383	 0.0952	 20979	 20979	 20979	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 247	 0.000247	 0.001084	 0.1478	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 249	 0.013096	 0.066153	 0.12	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 248	 0.002074	 0.009956	 0.0172	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 248	 0.001533	 0.009225	 0.0172	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 249	 0.00156	 0.009343	 0.0172	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 250	 0.001452	 0.020223	 0.6741	 1573	 1573	 1573	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 250	 0.001672	 0.022177	 0.7607	 1434	 1434	 1434	 0.0	 0.0	 1	 -30.0	 30.0;
	784	 250	 0.001447	 0.020166	 0.6721	 1578	 1578	 1578	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 250	 0.001669	 0.022168	 0.7624	 1435	 1435	 1435	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 252	 0.002874	 0.022174	 0.4476	 1397.0	 1397.0	 1397.0	 0.0	 0.0	 1	 -30.0	 30.0;
	949	 252	 0.000139	 0.001115	 0.0231	 1486.0	 1486.0	 1486.0	 0.0	 0.0	 1	 -30.0	 30.0;
	972	 255	 0.00322	 0.021136	 0.0395	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 255	 0.000553	 0.003694	 0.0071	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1482	 253	 0.000494	 0.005689	 0.0142	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1494	 255	 0.000652	 0.004504	 0.0081	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1495	 255	 0.000652	 0.004504	 0.0081	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 253	 0.000514	 0.005689	 0.0142	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 254	 0.000869	 0.008435	 0.0339	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 254	 0.000889	 0.008553	 0.039	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 258	 0.000686	 0.007091	 0.1747	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1282	 258	 0.000609	 0.006378	 0.1473	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 257	 0.000686	 0.007119	 0.1747	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 257	 0.000609	 0.006406	 0.1487	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1360	 259	 0.002074	 0.013847	 0.0253	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1360	 259	 0.002074	 0.013847	 0.0253	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	295	 261	 0.00083	 0.005649	 0.0111	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	348	 261	 0.002193	 0.014894	 0.0284	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1447	 262	 0.00638	 0.031486	 0.0537	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	357	 263	 0.002877	 0.028829	 0.7494	 1100	 1100	 1100	 0.0	 0.0	 1	 -30.0	 30.0;
	363	 263	 0.002188	 0.024233	 0.5227	 1311	 1311	 1311	 0.0	 0.0	 1	 -30.0	 30.0;
	623	 263	 0.000997	 0.014175	 0.465	 2245	 2245	 2245	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 263	 0.000376	 0.002891	 0.0606	 1308.0	 1308.0	 1308.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 263	 0.000976	 0.009886	 0.2541	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1243	 263	 0.000389	 0.003951	 0.1011	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	363	 263	 0.001562	 0.01912	 0.4274	 1567.0	 1567.0	 1567.0	 0.0	 0.0	 1	 -30.0	 30.0;
	623	 263	 0.000998	 0.014177	 0.465	 2244	 2244	 2244	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 263	 0.000199	 0.002553	 0.0838	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 263	 0.000976	 0.009891	 0.2541	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1242	 263	 0.000388	 0.003954	 0.1011	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1242	 263	 0.000395	 0.004003	 0.104	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1243	 263	 0.000395	 0.004003	 0.104	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 267	 0.003101	 0.020859	 0.0375	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 267	 0.004978	 0.022005	 0.0359	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 267	 0.003121	 0.0208	 0.0506	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 269	 0.000499	 0.005048	 0.13	 1380.0	 1380.0	 1380.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 268	 0.000499	 0.005042	 0.13	 1380.0	 1380.0	 1380.0	 0.0	 0.0	 1	 -30.0	 30.0;
	500	 271	 0.002193	 0.010884	 0.0197	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1179	 271	 0.004049	 0.018272	 0.0324	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -30.0	 30.0;
	365	 272	 0.011032	 0.050442	 0.0871	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	602	 272	 0.001481	 0.013926	 0.0516	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -30.0	 30.0;
	602	 272	 0.001481	 0.013926	 0.0516	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 273	 0.0016	 0.017334	 0.4043	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	705	 273	 0.000312	 0.004044	 0.1386	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 273	 0.000824	 0.010499	 0.3754	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1390	 273	 0.00133	 0.014252	 0.3263	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	705	 273	 0.000312	 0.004044	 0.1386	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 273	 0.000824	 0.010505	 0.3754	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1079	 274	 0.001936	 0.012879	 0.0243	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 275	 0.000164	 0.001106	 0.002	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	318	 276	 0.000336	 0.000849	 0.1448	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	341	 276	 0.000178	 0.000691	 0.1002	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1371	 276	 0.000316	 0.001304	 0.1863	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1381	 276	 9.9e-05	 0.000612	 0.082	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1334	 279	 0.001146	 0.007111	 0.2238	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -30.0	 30.0;
	596	 280	 0.001136	 0.012874	 0.2917	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 280	 0.000547	 0.010021	 0.2801	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1243	 280	 0.001184	 0.012029	 0.309	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 280	 0.000369	 0.006726	 0.1892	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	597	 280	 0.001136	 0.012874	 0.2917	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1242	 280	 0.001177	 0.012029	 0.309	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1460	 281	 7.9e-05	 0.000316	 0.001	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 283	 0.001956	 0.008844	 0.0027	 3362	 3362	 3362	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 285	 0.000198	 0.000672	 0.1509	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1526	 284	 0.000198	 0.000691	 0.1529	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	557	 286	 0.009264	 0.031822	 0.0567	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -30.0	 30.0;
	398	 288	 2e-05	 0.000198	 0.0051	 154266	 154266	 154266	 0.0	 0.0	 1	 -30.0	 30.0;
	398	 287	 4e-05	 0.000198	 0.0061	 151981	 151981	 151981	 0.0	 0.0	 1	 -30.0	 30.0;
	1169	 289	 0.00322	 0.021689	 0.0688	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 290	 0.003516	 0.016415	 0.0273	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	896	 290	 0.004168	 0.028346	 0.0537	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -30.0	 30.0;
	945	 290	 0.001936	 0.00883	 0.0445	 3425	 3425	 3425	 0.0	 0.0	 1	 -30.0	 30.0;
	1115	 290	 0.008099	 0.036603	 0.0901	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1409	 290	 0.000948	 0.005886	 0.0289	 5192	 5192	 5192	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 290	 0.002331	 0.015724	 0.0451	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1408	 290	 0.000948	 0.005748	 0.0304	 5314	 5314	 5314	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 290	 0.002311	 0.015763	 0.0435	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1067	 290	 0.000336	 0.002331	 0.004	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -30.0	 30.0;
	861	 290	 0.000211	 0.001199	 0.0405	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	860	 290	 0.000209	 0.001189	 0.0405	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	294	 291	 2.1e-05	 0.000208	 0.0058	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -30.0	 30.0;
	308	 291	 0.00126	 0.014141	 0.2845	 1191.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1068	 293	 7.9e-05	 0.000859	 0.0173	 1204.0	 1204.0	 1204.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 292	 0.001904	 0.021302	 0.4679	 1490	 1490	 1490	 0.0	 0.0	 1	 -30.0	 30.0;
	1383	 293	 0.001517	 0.01687	 0.3494	 1659.0	 1659.0	 1659.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 292	 2.1e-05	 0.000187	 0.0029	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -30.0	 30.0;
	294	 292	 2.1e-05	 0.000208	 0.0058	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -30.0	 30.0;
	308	 291	 0.00126	 0.01412	 0.2859	 1191.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	839	 293	 0.000983	 0.010949	 0.2397	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 293	 0.001711	 0.017348	 0.4476	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 293	 0.001281	 0.018476	 0.491	 1720	 1720	 1720	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 293	 0.001274	 0.018324	 0.4837	 1735	 1735	 1735	 0.0	 0.0	 1	 -30.0	 30.0;
	348	 295	 0.002943	 0.02001	 0.0375	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -30.0	 30.0;
	810	 295	 0.005926	 0.04079	 0.077	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1057	 295	 0.004571	 0.030552	 0.0557	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1359	 295	 0.002121	 0.009661	 0.0162	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1461	 295	 0.002969	 0.013217	 0.0233	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1488	 295	 0.005551	 0.025146	 0.0445	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -30.0	 30.0;
	556	 296	 0.000409	 0.005409	 0.1877	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	709	 296	 0.001371	 0.013871	 0.361	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 296	 0.002154	 0.021884	 0.566	 1451	 1451	 1451	 0.0	 0.0	 1	 -30.0	 30.0;
	556	 296	 0.000416	 0.005443	 0.1877	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	709	 296	 0.001364	 0.01383	 0.3596	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 296	 0.002154	 0.021877	 0.566	 1451	 1451	 1451	 0.0	 0.0	 1	 -30.0	 30.0;
	342	 297	 0.000968	 0.002943	 0.3453	 9991	 9991	 9991	 0.0	 0.0	 1	 -30.0	 30.0;
	371	 297	 0.000217	 0.000849	 0.0931	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	895	 297	 0.001205	 0.002746	 0.4668	 10322	 10322	 10322	 0.0	 0.0	 1	 -30.0	 30.0;
	1130	 297	 0.000454	 0.002331	 0.0516	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 297	 0.001284	 0.0096	 0.038	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1411	 298	 0.001225	 0.006104	 0.0203	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 298	 0.000257	 0.000849	 0.1893	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1131	 298	 0.000553	 0.002548	 0.0486	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 297	 0.001284	 0.00956	 0.038	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 297	 0.000909	 0.00879	 0.039	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 297	 0.000533	 0.005096	 0.0248	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	623	 299	 0.000277	 0.002618	 0.0693	 921.0	 921.0	 921.0	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 303	 0.007802	 0.052444	 0.1018	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -30.0	 30.0;
	794	 303	 0.003101	 0.020563	 0.0385	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1057	 303	 0.003761	 0.025235	 0.0456	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 303	 0.008889	 0.032197	 0.0537	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 303	 0.01442	 0.071763	 0.1291	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 304	 0.000381	 0.007008	 0.2079	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 305	 0.000374	 0.006434	 0.2209	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 306	 0.001679	 0.017284	 0.0582	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 306	 0.001501	 0.018568	 0.0562	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	734	 307	 0.00079	 0.005345	 0.0354	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	759	 307	 0.00255	 0.017084	 0.0309	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	734	 307	 0.000745	 0.005047	 0.0349	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 308	 0.000741	 0.009716	 0.335	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 308	 0.000422	 0.004709	 0.0953	 1774.0	 1774.0	 1774.0	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 308	 0.000741	 0.009709	 0.335	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 308	 0.000422	 0.004758	 0.0953	 1774.0	 1774.0	 1774.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 308	 0.000644	 0.005035	 0.1112	 1397.0	 1397.0	 1397.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 309	 0.004514	 0.029863	 0.1096	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 311	 1.4e-05	 0.000208	 0.0058	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 310	 2.1e-05	 0.000242	 0.0087	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 312	 0.002402	 0.015149	 0.0582	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -30.0	 30.0;
	667	 312	 0.000889	 0.005333	 0.0101	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	619	 313	 0.000751	 0.004978	 0.0091	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	767	 313	 0.001738	 0.011694	 0.0213	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	619	 313	 0.000652	 0.004346	 0.0081	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	427	 314	 0.000593	 0.002667	 0.0051	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -30.0	 30.0;
	427	 315	 0.000591	 0.00268	 0.0046	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	999	 316	 0.000972	 0.012113	 0.1636	 1786.0	 1786.0	 1786.0	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 317	 0.003477	 0.023249	 0.0425	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -30.0	 30.0;
	610	 317	 0.006341	 0.042232	 0.078	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1449	 319	 4.5e-05	 8.9e-05	 0.0007	 320583	 320583	 320583	 0.0	 0.0	 1	 -30.0	 30.0;
	359	 320	 0.002601	 0.017284	 0.0324	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1427	 320	 0.008257	 0.036427	 0.0582	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	658	 321	 0.001857	 0.014461	 0.0481	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 321	 0.003202	 0.030829	 0.1164	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -30.0	 30.0;
	708	 323	 0.006005	 0.02878	 0.0496	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -30.0	 30.0;
	841	 323	 0.003595	 0.0176	 0.0294	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1405	 324	 0.002133	 0.014756	 0.0294	 2077	 2077	 2077	 0.0	 0.0	 1	 -30.0	 30.0;
	1030	 325	 0.00642	 0.043852	 0.083	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1193	 325	 0.003002	 0.020227	 0.0385	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 326	 8.9e-05	 0.000751	 0.079	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -30.0	 30.0;
	361	 328	 0.003477	 0.018074	 0.0304	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 328	 0.003141	 0.015526	 0.0268	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	941	 328	 0.000237	 0.001541	 0.0091	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	616	 329	 0.001086	 0.00642	 0.0121	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 329	 0.004464	 0.021452	 0.0385	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 330	 0.000158	 0.000474	 0.0506	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -30.0	 30.0;
	848	 330	 0.000198	 0.00077	 0.0972	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 331	 1.6e-05	 9.9e-05	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1450	 332	 1.6e-05	 9.9e-05	 0.001	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1109	 333	 0.005531	 0.037215	 0.0678	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1298	 2072	 0.004365	 0.029491	 0.0537	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1109	 2072	 0.005452	 0.036365	 0.0668	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	427	 334	 0.003002	 0.014163	 0.0253	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 334	 0.001778	 0.009837	 0.0248	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 335	 0.005491	 0.037076	 0.0658	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 335	 0.000454	 0.0032	 0.0051	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 335	 0.00083	 0.005669	 0.0111	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 335	 0.005412	 0.036543	 0.0658	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 335	 0.005432	 0.036543	 0.0658	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1010	 340	 0.00877	 0.026489	 0.0435	 1110	 1110	 1110	 0.0	 0.0	 1	 -30.0	 30.0;
	1159	 340	 0.000968	 0.003516	 0.0061	 8488	 8488	 8488	 0.0	 0.0	 1	 -30.0	 30.0;
	1531	 340	 0.008099	 0.028247	 0.0466	 1054	 1054	 1054	 0.0	 0.0	 1	 -30.0	 30.0;
	988	 340	 0.001521	 0.00721	 0.0121	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -30.0	 30.0;
	484	 341	 0.000138	 0.000573	 0.0699	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -30.0	 30.0;
	892	 343	 0.000198	 0.000731	 0.647	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 343	 0.000652	 0.002351	 0.5123	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1482	 343	 0.000593	 0.005649	 0.0223	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -30.0	 30.0;
	892	 343	 0.000182	 0.000622	 0.5559	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 343	 0.000652	 0.00237	 0.5133	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 343	 0.000612	 0.005669	 0.0278	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	892	 343	 0.000237	 0.002114	 0.1954	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 343	 0.000217	 0.002054	 0.0197	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 343	 0.000217	 0.002035	 0.0147	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 345	 0.00287	 0.017709	 0.0334	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1456	 346	 0.002015	 0.012879	 0.0243	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	557	 345	 0.00482	 0.03119	 0.0577	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 347	 0.000529	 0.008085	 0.2498	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	882	 347	 0.001142	 0.014569	 0.3855	 1746.0	 1746.0	 1746.0	 0.0	 0.0	 1	 -30.0	 30.0;
	607	 348	 0.002884	 0.019358	 0.0714	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	990	 348	 0.004978	 0.024514	 0.0435	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1031	 348	 0.015328	 0.102262	 0.1903	 297	 297	 297	 0.0	 0.0	 1	 -30.0	 30.0;
	1224	 348	 0.005531	 0.02797	 0.0567	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1515	 348	 0.001067	 0.007289	 0.0486	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	338	 348	 5.9e-05	 0.000889	 0.003	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	990	 348	 0.002805	 0.019002	 0.0365	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1488	 348	 0.001027	 0.006775	 0.0121	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	336	 348	 7.9e-05	 0.00083	 0.002	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	337	 348	 5.9e-05	 0.000652	 0.001	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 350	 0.003102	 0.031524	 0.8202	 1002	 1002	 1002	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 350	 0.001168	 0.011767	 0.3018	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 350	 0.00313	 0.031724	 0.8202	 996	 996	 996	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 350	 0.001163	 0.011728	 0.3018	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	786	 350	 0.004905	 0.049964	 1.301	 633	 633	 633	 0.0	 0.0	 1	 -30.0	 30.0;
	339	 350	 2.1e-05	 0.000249	 0.0058	 921.0	 921.0	 921.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 351	 0.001027	 0.004721	 0.0081	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	836	 351	 0.001027	 0.004899	 0.0091	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 352	 0.002548	 0.012346	 0.0203	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	365	 353	 0.004721	 0.031348	 0.0587	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 353	 0.003556	 0.023585	 0.0435	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 354	 0.00156	 0.01039	 0.0192	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	547	 354	 0.001084	 0.005086	 0.0111	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 354	 0.002153	 0.012978	 0.0243	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -30.0	 30.0;
	547	 354	 0.0011	 0.004978	 0.0142	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 354	 0.002173	 0.013017	 0.0243	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1454	 355	 0.000158	 0.000691	 0.001	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	858	 356	 0.002544	 0.02015	 0.0348	 561.0	 561.0	 561.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 356	 0.003727	 0.028836	 0.0527	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 357	 3.5e-05	 0.000512	 0.0144	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 357	 0.001887	 0.019088	 0.4938	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 357	 0.001579	 0.01509	 0.4087	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 357	 0.000949	 0.009342	 0.2426	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -30.0	 30.0;
	381	 357	 3.5e-05	 0.000506	 0.0144	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 357	 0.001874	 0.018954	 0.491	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 357	 0.00097	 0.009536	 0.2484	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -30.0	 30.0;
	383	 357	 3.5e-05	 0.000547	 0.0144	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 357	 0.00097	 0.009536	 0.2484	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -30.0	 30.0;
	384	 357	 3.5e-05	 0.000547	 0.0144	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1455	 358	 0.000869	 0.006025	 0.0101	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	478	 361	 0.001027	 0.006677	 0.0121	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -30.0	 30.0;
	601	 360	 0.009521	 0.064237	 0.1215	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 361	 0.002133	 0.023348	 0.0648	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	941	 362	 0.002232	 0.007802	 0.0142	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1137	 360	 0.000593	 0.002588	 0.0162	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1166	 360	 2e-05	 0.015803	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1182	 361	 0.001778	 0.016356	 0.0405	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1258	 361	 0.011694	 0.078657	 0.1519	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1531	 361	 0.000237	 0.00156	 0.0142	 19617	 19617	 19617	 0.0	 0.0	 1	 -30.0	 30.0;
	478	 360	 0.001027	 0.006657	 0.0121	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	988	 360	 0.00476	 0.022499	 0.0375	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1166	 362	 2e-05	 0.000198	 0.0	 155535	 155535	 155535	 0.0	 0.0	 1	 -30.0	 30.0;
	1343	 363	 0.000462	 0.006438	 0.1689	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1343	 363	 0.000462	 0.006434	 0.1689	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 364	 0.003234	 0.01923	 0.0365	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -30.0	 30.0;
	557	 364	 0.019951	 0.071546	 0.1144	 417	 417	 417	 0.0	 0.0	 1	 -30.0	 30.0;
	933	 364	 0.016	 0.053472	 0.0861	 555	 555	 555	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 365	 0.005472	 0.037728	 0.0709	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1268	 365	 0.000968	 0.00638	 0.0111	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1499	 365	 0.005669	 0.025639	 0.0456	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	657	 366	 0.082196	 0.171444	 0.0486	 167	 167	 167	 0.0	 0.0	 1	 -30.0	 30.0;
	605	 367	 0.002825	 0.018765	 0.0349	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	722	 367	 0.000474	 0.003101	 0.0061	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 367	 0.00173	 0.01154	 0.0213	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 367	 0.001719	 0.011496	 0.0289	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 368	 0.013472	 0.067378	 0.1215	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1106	 368	 0.004563	 0.02448	 0.0425	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1433	 368	 0.010627	 0.045511	 0.0749	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 368	 0.009798	 0.045748	 0.0815	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1519	 368	 0.011674	 0.053096	 0.0921	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	890	 369	 0.000812	 0.006278	 0.1271	 1397.0	 1397.0	 1397.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1080	 369	 0.001797	 0.019272	 0.4216	 1648	 1648	 1648	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 369	 0.003831	 0.029281	 0.592	 1080	 1080	 1080	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 371	 0.000198	 0.0016	 0.162	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1133	 371	 0.000454	 0.001106	 0.1002	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1294	 370	 0.000316	 0.000948	 0.1094	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 372	 0.00077	 0.011178	 0.312	 1974.0	 1974.0	 1974.0	 0.0	 0.0	 1	 -30.0	 30.0;
	623	 372	 0.00088	 0.012722	 0.3292	 2200.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1242	 372	 0.000312	 0.004467	 0.1155	 2200.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 373	 0.000771	 0.011192	 0.291	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1243	 373	 0.000312	 0.004467	 0.1155	 2200.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 374	 2e-05	 0.000198	 0.003	 155535	 155535	 155535	 0.0	 0.0	 1	 -30.0	 30.0;
	1274	 375	 0.000178	 0.000632	 0.078	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -30.0	 30.0;
	660	 377	 0.00077	 0.005195	 0.0091	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1026	 377	 0.000553	 0.003694	 0.0157	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1117	 377	 0.000514	 0.001007	 0.1499	 27378	 27378	 27378	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 377	 0.001679	 0.008296	 0.0152	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 377	 0.002548	 0.016968	 0.0314	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	660	 377	 0.000731	 0.004938	 0.0091	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1026	 377	 0.000533	 0.003635	 0.0061	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1116	 377	 0.000494	 0.001007	 0.1488	 27596	 27596	 27596	 0.0	 0.0	 1	 -30.0	 30.0;
	530	 378	 0.000514	 0.001185	 0.0719	 23964	 23964	 23964	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 379	 0.000138	 0.000573	 0.001	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 380	 0.000632	 0.004168	 0.0081	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1456	 385	 2e-05	 0.000198	 0.003	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 386	 0.0004	 0.001244	 0.0004	 23302	 23302	 23302	 0.0	 0.0	 1	 -30.0	 30.0;
	467	 386	 0.019956	 0.0604	 0.0198	 479	 479	 479	 0.0	 0.0	 1	 -30.0	 30.0;
	1113	 386	 0.017467	 0.063733	 0.0216	 461	 461	 461	 0.0	 0.0	 1	 -30.0	 30.0;
	1485	 387	 0.001233	 0.008227	 0.0147	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -30.0	 30.0;
	598	 388	 0.003911	 0.027062	 0.0486	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 388	 0.000711	 0.006894	 0.0223	 865.0	 865.0	 865.0	 0.0	 0.0	 1	 -30.0	 30.0;
	865	 388	 0.007012	 0.030617	 0.0511	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1322	 388	 0.007639	 0.051542	 0.2291	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 390	 0.002597	 0.034127	 1.1812	 932	 932	 932	 0.0	 0.0	 1	 -30.0	 30.0;
	963	 390	 0.002999	 0.033656	 0.6729	 944	 944	 944	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 390	 0.001302	 0.013172	 0.3408	 1727.0	 1727.0	 1727.0	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 390	 0.002597	 0.034127	 1.1783	 932	 932	 932	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 390	 0.000256	 0.002701	 0.0693	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 390	 0.001309	 0.013255	 0.3437	 1727.0	 1727.0	 1727.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1360	 391	 0.002765	 0.01843	 0.0344	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	601	 392	 0.002114	 0.012662	 0.0233	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1437	 392	 0.000595	 0.004024	 0.0081	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -30.0	 30.0;
	602	 393	 0.001264	 0.008415	 0.0152	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1835	 395	 0.000731	 0.001383	 0.1853	 19787	 19787	 19787	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 398	 0.005867	 0.03919	 0.083	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1466	 398	 0.003812	 0.025482	 0.0466	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1058	 399	 0.00316	 0.021017	 0.0375	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1079	 399	 0.004612	 0.030706	 0.0547	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1090	 401	 0.000138	 0.001363	 0.2025	 22551	 22551	 22551	 0.0	 0.0	 1	 -30.0	 30.0;
	1090	 400	 0.000158	 0.001323	 0.1822	 23186	 23186	 23186	 0.0	 0.0	 1	 -30.0	 30.0;
	520	 402	 0.000559	 0.001024	 0.0729	 26532	 26532	 26532	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 403	 0.000292	 0.002538	 0.2546	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1348	 404	 0.000632	 0.004306	 0.0081	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	964	 405	 0.001244	 0.008415	 0.0309	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1169	 405	 0.002114	 0.014242	 0.0486	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 407	 0.001719	 0.008	 0.0132	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1427	 409	 0.000608	 0.004067	 0.0071	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 409	 0.002054	 0.013689	 0.0253	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 410	 0.000356	 0.000731	 0.0415	 38142	 38142	 38142	 0.0	 0.0	 1	 -30.0	 30.0;
	413	 411	 2e-05	 9.8e-05	 0.0111	 314576	 314576	 314576	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 412	 0.000968	 0.005906	 0.0602	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	845	 412	 0.001331	 0.009015	 0.0906	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	698	 413	 0.00561	 0.030894	 0.0567	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1404	 413	 0.003812	 0.025383	 0.0471	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 414	 0.005233	 0.024413	 0.0435	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1499	 414	 0.002252	 0.01037	 0.0182	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 414	 0.00397	 0.02639	 0.0537	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 416	 0.005314	 0.024119	 0.0425	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1314	 416	 0.003398	 0.017541	 0.0314	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	752	 416	 0.005412	 0.024571	 0.0461	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	279	 418	 0.001256	 0.008251	 0.2389	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1334	 418	 0.000158	 0.000652	 0.0729	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1459	 419	 0.001047	 0.006973	 0.0132	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	620	 420	 0.005393	 0.029649	 0.0638	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	621	 420	 0.005393	 0.02963	 0.0638	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1466	 420	 0.001877	 0.012543	 0.0344	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 421	 0.000589	 0.007708	 0.2628	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 421	 0.00115	 0.01169	 0.3032	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 421	 0.00241	 0.024446	 0.6325	 1297	 1297	 1297	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 421	 0.000589	 0.007708	 0.2628	 2389.0	 2389.0	 2389.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 421	 0.00115	 0.01169	 0.3032	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 421	 0.00153	 0.015526	 0.4014	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -30.0	 30.0;
	905	 422	 0.004464	 0.029669	 0.0547	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1360	 422	 0.005156	 0.034489	 0.0638	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1322	 423	 0.008122	 0.036857	 0.0655	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1355	 423	 0.011081	 0.049936	 0.0891	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -30.0	 30.0;
	619	 424	 0.000336	 0.002173	 0.004	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	504	 425	 0.00156	 0.01041	 0.0192	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	583	 425	 0.000178	 0.001659	 0.0061	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1053	 425	 0.002035	 0.012563	 0.1094	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1060	 425	 0.000257	 0.001659	 0.003	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	504	 425	 0.001432	 0.009557	 0.0223	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1060	 425	 0.000158	 0.001067	 0.0046	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	614	 426	 0.008542	 0.029422	 0.0095	 1044	 1044	 1044	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 427	 0.003368	 0.036373	 0.0273	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1349	 428	 0.000375	 0.001383	 0.1711	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1414	 429	 0.000903	 0.006023	 0.0111	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 432	 0.002359	 0.016431	 0.0203	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	662	 433	 4e-05	 0.000988	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1305	 433	 5.9e-05	 0.001185	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1312	 433	 4e-05	 0.000988	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1544	 434	 0.000968	 0.00644	 0.0121	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 435	 0.011773	 0.053926	 0.0962	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 436	 0.000966	 0.009803	 0.2526	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 436	 0.002015	 0.020838	 0.5401	 1517	 1517	 1517	 0.0	 0.0	 1	 -30.0	 30.0;
	678	 436	 0.000963	 0.009792	 0.2541	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1303	 439	 0.002805	 0.019378	 0.0365	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1488	 440	 0.010311	 0.068543	 0.1276	 443	 443	 443	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 440	 0.001017	 0.006912	 0.0633	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 441	 0.000976	 0.013206	 0.4448	 2406	 2406	 2406	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 441	 0.001017	 0.010325	 0.2657	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -30.0	 30.0;
	829	 441	 0.001369	 0.017997	 0.6209	 1759	 1759	 1759	 0.0	 0.0	 1	 -30.0	 30.0;
	1023	 441	 0.002352	 0.025391	 0.5704	 1245	 1245	 1245	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 441	 0.002021	 0.026575	 0.9197	 1191	 1191	 1191	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 441	 0.000976	 0.013213	 0.4448	 2405	 2405	 2405	 0.0	 0.0	 1	 -30.0	 30.0;
	743	 441	 0.001017	 0.010325	 0.2657	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1355	 442	 0.005223	 0.034671	 0.076	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	576	 443	 2.1e-05	 0.000301	 0.0116	 2176.0	 2176.0	 2176.0	 0.0	 0.0	 1	 -30.0	 30.0;
	719	 443	 0.000697	 0.009107	 0.3114	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	577	 443	 1.9e-05	 0.00028	 0.0108	 2176.0	 2176.0	 2176.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 443	 0.001244	 0.016445	 0.5652	 1934	 1934	 1934	 0.0	 0.0	 1	 -30.0	 30.0;
	495	 444	 0.005096	 0.033837	 0.0628	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1460	 444	 0.005057	 0.030084	 0.0567	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1461	 445	 2e-06	 0.000198	 0.0066	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -30.0	 30.0;
	721	 446	 0.000336	 0.001481	 0.003	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1348	 446	 0.000652	 0.004346	 0.0081	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 446	 0.000336	 0.001501	 0.003	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 448	 0.006202	 0.041343	 0.0759	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1298	 448	 0.001205	 0.008099	 0.0152	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1298	 448	 0.001225	 0.008099	 0.0152	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1462	 449	 0.000988	 0.005709	 0.0101	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1055	 450	 0.001877	 0.012504	 0.0223	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 450	 0.001462	 0.009758	 0.0182	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 452	 2.8e-05	 0.000388	 0.0087	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 451	 2.8e-05	 0.000388	 0.0087	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 453	 2.8e-05	 0.000388	 0.0087	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 454	 2.8e-05	 0.000388	 0.0087	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 455	 0.000672	 0.003891	 0.08	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 455	 0.000632	 0.003812	 0.0911	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 456	 0.00083	 0.005709	 0.0182	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 456	 0.001709	 0.016636	 0.0577	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1185	 456	 0.001758	 0.017442	 0.0547	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 456	 0.00083	 0.005709	 0.0223	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 458	 0.000187	 0.00349	 0.0941	 2250.0	 2250.0	 2250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 459	 0.003773	 0.025264	 0.0466	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1189	 459	 0.005195	 0.023585	 0.0415	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1069	 460	 4e-05	 0.000988	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1319	 460	 5.9e-05	 0.001047	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1307	 460	 7.9e-05	 0.001284	 0.002	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 461	 0.028721	 0.081007	 0.1357	 358	 358	 358	 0.0	 0.0	 1	 -30.0	 30.0;
	795	 461	 0.012247	 0.062222	 0.1073	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 461	 0.009067	 0.042884	 0.0861	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	868	 461	 0.020602	 0.068109	 0.1083	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 461	 0.016691	 0.075299	 0.1336	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1218	 461	 0.008158	 0.03516	 0.0582	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1328	 461	 0.016612	 0.078676	 0.1316	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 461	 0.023407	 0.110815	 0.1853	 274	 274	 274	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 462	 0.001898	 0.021337	 0.4245	 1482	 1482	 1482	 0.0	 0.0	 1	 -30.0	 30.0;
	963	 462	 0.001828	 0.020533	 0.4101	 1546	 1546	 1546	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 462	 0.001053	 0.013843	 0.4765	 2287	 2287	 2287	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 462	 0.002888	 0.031752	 0.7595	 996	 996	 996	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 462	 0.001053	 0.01383	 0.4765	 2289	 2289	 2289	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 464	 0.003319	 0.021472	 0.0405	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1152	 464	 0.001205	 0.007684	 0.0142	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1197	 463	 0.002212	 0.014558	 0.0299	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1354	 463	 0.000435	 0.002923	 0.0091	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1840	 464	 0.000593	 0.00397	 0.4759	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1152	 464	 0.001146	 0.007664	 0.0142	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1463	 465	 0.000178	 0.001185	 0.002	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1464	 466	 9.9e-05	 0.000454	 0.001	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -30.0	 30.0;
	666	 468	 0.005669	 0.026094	 0.0476	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1405	 468	 0.001719	 0.01199	 0.0213	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1465	 471	 1.3e-05	 9.9e-05	 0.001	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	572	 472	 0.000138	 0.000336	 0.0314	 85214	 85214	 85214	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 473	 0.001888	 0.013914	 0.403	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1466	 474	 2e-05	 9.9e-05	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -30.0	 30.0;
	490	 475	 0.002481	 0.012134	 0.0218	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -30.0	 30.0;
	793	 475	 0.003398	 0.021373	 0.04	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1339	 475	 0.00081	 0.005551	 0.0101	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 1832	 0.000336	 0.000672	 0.0469	 41198	 41198	 41198	 0.0	 0.0	 1	 -30.0	 30.0;
	1540	 476	 0.005294	 0.036464	 0.0618	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 477	 0.006558	 0.029807	 0.0516	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1492	 478	 0.001975	 0.013412	 0.0233	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 479	 0.005017	 0.033403	 0.0618	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	494	 479	 0.003595	 0.019635	 0.0354	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 479	 0.001422	 0.008217	 0.1007	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 479	 0.002212	 0.014044	 0.0253	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 479	 0.001408	 0.008494	 0.2344	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1055	 479	 0.002647	 0.01762	 0.0324	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 479	 0.002212	 0.013985	 0.0263	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1444	 479	 0.000336	 0.002232	 0.004	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 480	 4.8e-05	 8.8e-05	 0.1993	 320795	 320795	 320795	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 481	 4.8e-05	 8.8e-05	 0.1993	 320795	 320795	 320795	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 482	 4.8e-05	 8.8e-05	 0.001	 313831	 313831	 313831	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 483	 4.8e-05	 8.8e-05	 0.001	 313831	 313831	 313831	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 487	 2e-05	 0.000198	 0.0091	 155535	 155535	 155535	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 486	 2e-05	 0.000198	 0.0091	 155535	 155535	 155535	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 488	 2e-05	 0.000198	 0.0091	 155535	 155535	 155535	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 485	 2e-05	 0.000198	 0.0091	 155535	 155535	 155535	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 489	 0.000316	 0.001067	 0.2359	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1292	 489	 0.000395	 0.002706	 0.0253	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 489	 0.000217	 0.001817	 0.1812	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 489	 0.002193	 0.014736	 0.0461	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1468	 489	 0.001225	 0.007822	 0.0324	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1467	 489	 0.001225	 0.007822	 0.0324	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	615	 490	 0.002779	 0.013788	 0.0243	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1468	 492	 0.000553	 0.001106	 0.163	 25032	 25032	 25032	 0.0	 0.0	 1	 -30.0	 30.0;
	1467	 491	 0.000553	 0.001106	 0.163	 25032	 25032	 25032	 0.0	 0.0	 1	 -30.0	 30.0;
	586	 493	 0.005057	 0.033561	 0.0607	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1261	 495	 0.004913	 0.032622	 0.0608	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -30.0	 30.0;
	500	 496	 0.00033	 0.001503	 0.002	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	500	 497	 0.000296	 0.001349	 0.002	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	874	 499	 7e-06	 0.000132	 0.0029	 1737.0	 1737.0	 1737.0	 0.0	 0.0	 1	 -30.0	 30.0;
	874	 498	 7e-06	 0.000125	 0.0029	 1737.0	 1737.0	 1737.0	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 500	 2e-06	 0.001185	 0.001	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 500	 0.00322	 0.014835	 0.0263	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1402	 500	 0.00083	 0.00796	 0.0334	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -30.0	 30.0;
	502	 500	 2e-06	 0.001185	 0.001	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	501	 500	 2e-06	 0.001185	 0.001	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	713	 504	 0.002015	 0.013551	 0.0243	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 504	 0.001094	 0.011536	 0.036	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1090	 504	 2e-05	 9.9e-05	 0.0405	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1099	 504	 0.001205	 0.008	 0.0152	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1207	 504	 0.00403	 0.027496	 0.0516	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 504	 0.001096	 0.011575	 0.0359	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1090	 504	 2e-05	 0.000119	 0.0506	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -30.0	 30.0;
	669	 506	 0.001383	 0.007881	 0.0142	 3869	 3869	 3869	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 507	 0.000256	 0.004377	 0.156	 1994.0	 1994.0	 1994.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 510	 0.000263	 0.004377	 0.1574	 1994.0	 1994.0	 1994.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 508	 0.000263	 0.004384	 0.1588	 997.0	 997.0	 997.0	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 509	 0.000263	 0.004391	 0.1588	 1592.0	 1592.0	 1592.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 511	 0.000134	 0.000245	 0.001	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 512	 0.000178	 0.000711	 0.079	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1104	 512	 0.000316	 0.001264	 0.1417	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 513	 0.010943	 0.072652	 0.1347	 421	 421	 421	 0.0	 0.0	 1	 -30.0	 30.0;
	865	 513	 0.014775	 0.052267	 0.083	 568	 568	 568	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 513	 0.020543	 0.073482	 0.1174	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1144	 513	 0.015921	 0.072375	 0.1281	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1478	 513	 0.008435	 0.056138	 0.1043	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 515	 0.009912	 0.044701	 0.1817	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1287	 515	 0.007605	 0.036603	 0.0658	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 515	 0.005114	 0.03518	 0.0668	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1407	 516	 0.00557	 0.03362	 0.0628	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 517	 0.002975	 0.019475	 0.0504	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -30.0	 30.0;
	958	 517	 0.002627	 0.017975	 0.0324	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 517	 0.002993	 0.019532	 0.0472	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 519	 0.002923	 0.020543	 0.0365	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 521	 0.000142	 0.000822	 0.1073	 37106	 37106	 37106	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 520	 0.000217	 0.000849	 0.1104	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	522	 1325	 0.000138	 0.000296	 0.0223	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 523	 0.005965	 0.039901	 0.0739	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1436	 523	 0.000889	 0.006104	 0.0111	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	925	 524	 0.004681	 0.021847	 0.1382	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 525	 0.002953	 0.019787	 0.0363	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 525	 0.002963	 0.019733	 0.0365	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 526	 0.000494	 0.002212	 0.004	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 526	 0.000474	 0.002193	 0.004	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 528	 0.002086	 0.025528	 0.4534	 1246	 1246	 1246	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 528	 0.001432	 0.015665	 0.3754	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 529	 0.002726	 0.018212	 0.0481	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 529	 0.002765	 0.018212	 0.0486	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1492	 530	 0.000375	 0.002548	 0.0061	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1505	 530	 0.001969	 0.011678	 0.0223	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 532	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1470	 531	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1465	 533	 0.003832	 0.019733	 0.0359	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1054	 534	 5.9e-05	 0.000138	 0.0081	 206236	 206236	 206236	 0.0	 0.0	 1	 -30.0	 30.0;
	1471	 536	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1472	 535	 2e-05	 0.000198	 0.001	 155535	 155535	 155535	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 537	 0.000217	 0.00081	 0.1002	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	542	 538	 2e-06	 0.001185	 0.001	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	542	 539	 2e-06	 0.001185	 0.001	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	542	 540	 2e-06	 0.001185	 0.001	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	542	 541	 2e-06	 0.001185	 0.001	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1167	 542	 0.00381	 0.02541	 0.0471	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 544	 0.00476	 0.032099	 0.0567	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 544	 0.002825	 0.019082	 0.0344	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 544	 0.000593	 0.00403	 0.0071	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1455	 544	 0.0016	 0.010884	 0.0192	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 545	 0.018712	 0.063684	 0.1073	 467	 467	 467	 0.0	 0.0	 1	 -30.0	 30.0;
	1377	 545	 0.01297	 0.04896	 0.079	 610	 610	 610	 0.0	 0.0	 1	 -30.0	 30.0;
	1215	 546	 0.001363	 0.009106	 0.0304	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1474	 546	 0.011437	 0.078084	 0.1377	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 547	 0.000869	 0.004407	 0.4212	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	672	 548	 0.000217	 0.000474	 0.0445	 59375	 59375	 59375	 0.0	 0.0	 1	 -30.0	 30.0;
	1464	 549	 0.002765	 0.012998	 0.0213	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	554	 550	 0.001205	 0.015845	 0.5487	 1998	 1998	 1998	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 550	 0.000623	 0.008172	 0.283	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	554	 550	 0.001205	 0.015852	 0.5487	 1997	 1997	 1997	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 550	 0.000623	 0.008172	 0.283	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	731	 551	 0.001622	 0.010949	 0.0816	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	840	 551	 0.004361	 0.019407	 0.0346	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 551	 0.00644	 0.043615	 0.081	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -30.0	 30.0;
	840	 551	 0.002884	 0.019127	 0.0357	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1126	 553	 0.003553	 0.040406	 0.8776	 787	 787	 787	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 553	 0.001413	 0.020512	 0.5314	 1552	 1552	 1552	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 553	 0.002029	 0.020568	 0.5372	 1543	 1543	 1543	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 553	 0.001233	 0.012465	 0.3235	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 553	 0.00141	 0.019927	 0.5463	 1597	 1597	 1597	 0.0	 0.0	 1	 -30.0	 30.0;
	1216	 554	 0.000983	 0.012909	 0.4476	 2461	 2461	 2461	 0.0	 0.0	 1	 -30.0	 30.0;
	957	 555	 0.011299	 0.051259	 0.0881	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1348	 555	 0.002232	 0.012286	 0.0218	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1348	 555	 0.003714	 0.017975	 0.0405	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	667	 558	 0.003812	 0.018568	 0.0557	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1175	 557	 0.003911	 0.01679	 0.0284	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1407	 558	 0.005057	 0.031131	 0.0587	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1456	 557	 0.002785	 0.018153	 0.0334	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 559	 0.002569	 0.036468	 0.9253	 873	 873	 873	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 559	 0.002569	 0.036468	 0.9253	 873	 873	 873	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 559	 0.005422	 0.039197	 0.841	 806	 806	 806	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 565	 2e-06	 0.001185	 0.001	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 563	 2e-06	 0.001185	 0.001	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 562	 2e-06	 0.001185	 0.001	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 560	 2e-06	 0.001185	 0.001	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 561	 2e-06	 0.001185	 0.001	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 564	 2e-06	 0.001185	 0.001	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1082	 566	 0.00164	 0.011299	 0.0213	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 566	 0.002647	 0.018035	 0.0334	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1474	 568	 2e-05	 0.000138	 0.001	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 568	 0.000395	 0.002647	 0.0051	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	718	 569	 0.003259	 0.021669	 0.0405	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	718	 569	 0.00324	 0.021768	 0.0395	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	755	 570	 0.002351	 0.011022	 0.0182	 2747	 2747	 2747	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 570	 0.0032	 0.015901	 0.0354	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 570	 0.002252	 0.015842	 0.079	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 570	 0.00132	 0.013076	 0.0385	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1185	 570	 0.005531	 0.027042	 0.0628	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1294	 572	 0.000138	 0.000316	 0.0314	 89765	 89765	 89765	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 574	 0.009264	 0.038696	 0.0638	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 574	 0.022084	 0.061906	 0.1013	 471	 471	 471	 0.0	 0.0	 1	 -30.0	 30.0;
	1355	 574	 0.017185	 0.07921	 0.1336	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1476	 575	 0.000296	 0.001936	 0.0137	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1493	 578	 0.00237	 0.005748	 0.0111	 5016	 5016	 5016	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 579	 0.000336	 0.002252	 0.004	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 580	 0.011556	 0.052998	 0.0942	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 580	 0.011299	 0.057086	 0.1013	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 581	 0.002173	 0.014519	 0.0273	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 582	 0.026449	 0.06568	 0.0207	 463	 463	 463	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 582	 0.012133	 0.030178	 0.0095	 1026	 1026	 1026	 0.0	 0.0	 1	 -30.0	 30.0;
	644	 584	 0.000942	 0.004946	 0.0182	 6148	 6148	 6148	 0.0	 0.0	 1	 -30.0	 30.0;
	769	 584	 0.008533	 0.038716	 0.0678	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 584	 0.002977	 0.014748	 0.0263	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1059	 584	 0.002483	 0.016496	 0.0304	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1162	 584	 0.004188	 0.019082	 0.0334	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 584	 0.001742	 0.01171	 0.038	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 584	 0.001414	 0.009527	 0.0172	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	976	 585	 0.008672	 0.04002	 0.084	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1491	 585	 0.001237	 0.005636	 0.0256	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 586	 0.003062	 0.020365	 0.0385	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 586	 0.000786	 0.00524	 0.0273	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1478	 586	 0.003615	 0.024336	 0.0445	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1220	 586	 0.001274	 0.008486	 0.0152	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 587	 0.001634	 0.016835	 0.4361	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 587	 0.000935	 0.013565	 0.3523	 2335	 2335	 2335	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 587	 0.001434	 0.01885	 0.6527	 1679	 1679	 1679	 0.0	 0.0	 1	 -30.0	 30.0;
	678	 587	 0.001634	 0.016842	 0.4361	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	978	 587	 0.000934	 0.013565	 0.3523	 2335	 2335	 2335	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 587	 0.001434	 0.01885	 0.6527	 1679	 1679	 1679	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 592	 0.000111	 0.001604	 0.0416	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 593	 0.000111	 0.0016	 0.0404	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 591	 0.000111	 0.0016	 0.0404	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 589	 0.000111	 0.0016	 0.0404	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 590	 0.000111	 0.001606	 0.0416	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 588	 0.000111	 0.001616	 0.0419	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 594	 0.000988	 0.006953	 0.0273	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -30.0	 30.0;
	610	 598	 0.005195	 0.034528	 0.0648	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 599	 0.0013	 0.005888	 0.0101	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1450	 600	 0.001306	 0.005912	 0.0101	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1258	 601	 0.002094	 0.013294	 0.0243	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	609	 602	 0.006499	 0.043259	 0.08	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 602	 0.003737	 0.037823	 0.1088	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1458	 602	 0.001254	 0.008365	 0.0152	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1242	 603	 0.00247	 0.027208	 0.5747	 1168	 1168	 1168	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 603	 0.001766	 0.019792	 0.3957	 1605	 1605	 1605	 0.0	 0.0	 1	 -30.0	 30.0;
	664	 605	 0.000401	 0.001817	 0.003	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1549	 604	 0.0032	 0.014637	 0.0243	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 430	 2e-05	 0.000198	 0.0	 155535	 155535	 155535	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 606	 0.003401	 0.022763	 0.0415	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 606	 0.004122	 0.027542	 0.0501	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1230	 607	 0.001817	 0.008198	 0.0142	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1515	 607	 0.001857	 0.012504	 0.0233	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	744	 609	 0.002844	 0.018884	 0.0354	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 611	 4e-05	 0.000375	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 612	 5.9e-05	 0.000395	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 613	 5.9e-05	 0.000454	 0.001	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 615	 0.000494	 0.003319	 0.0061	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1339	 615	 0.00318	 0.016237	 0.0289	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1545	 615	 0.003565	 0.013003	 0.0218	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	648	 615	 0.001363	 0.006104	 0.0111	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 615	 0.000514	 0.003496	 0.0061	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 615	 0.000988	 0.004879	 0.0091	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1415	 618	 0.000356	 0.003319	 0.0121	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1414	 617	 0.00036	 0.003356	 0.0167	 853.0	 853.0	 853.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 619	 0.002844	 0.018904	 0.0344	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 619	 0.001086	 0.007289	 0.0132	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 619	 0.00308	 0.020628	 0.0375	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 619	 0.001067	 0.007289	 0.0132	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1345	 619	 0.003022	 0.020109	 0.0375	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 619	 0.003022	 0.020168	 0.0435	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1505	 622	 0.001705	 0.010438	 0.0304	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1345	 624	 0.001106	 0.007546	 0.0354	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	607	 625	 0.000158	 0.001343	 0.5594	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -30.0	 30.0;
	647	 626	 0.002264	 0.015056	 0.0273	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 626	 0.002173	 0.014617	 0.0263	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1119	 626	 0.000375	 0.002509	 0.004	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1415	 626	 0.001746	 0.011648	 0.0216	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1422	 626	 0.000909	 0.00478	 0.0086	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1462	 626	 0.001936	 0.011239	 0.0203	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1414	 626	 0.001738	 0.011635	 0.0213	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1423	 626	 0.000751	 0.004148	 0.0101	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1414	 626	 0.001679	 0.01122	 0.0203	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 629	 0.000381	 0.000697	 0.0486	 38967	 38967	 38967	 0.0	 0.0	 1	 -30.0	 30.0;
	672	 632	 0.000158	 0.000593	 0.0688	 50437	 50437	 50437	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 632	 0.000336	 0.001304	 0.162	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	848	 632	 4e-05	 0.000237	 0.0334	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1135	 632	 0.000296	 0.002667	 0.1863	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -30.0	 30.0;
	671	 632	 0.000362	 0.000664	 0.0466	 40928	 40928	 40928	 0.0	 0.0	 1	 -30.0	 30.0;
	1136	 632	 0.000435	 0.001659	 0.3351	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -30.0	 30.0;
	638	 633	 2e-05	 0.000198	 0.0233	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1033	 633	 0.000237	 0.002272	 0.0081	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1033	 633	 0.000257	 0.002449	 0.0081	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	637	 633	 2e-05	 0.000198	 0.0132	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 635	 1e-05	 0.0001	 0.0462	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1110	 635	 0.001143	 0.011399	 0.2946	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1110	 635	 0.001087	 0.012375	 0.2513	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	884	 640	 0.000879	 0.0037	 0.085	 8140	 8140	 8140	 0.0	 0.0	 1	 -30.0	 30.0;
	1480	 640	 0.000533	 0.003556	 0.0061	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	883	 640	 0.000869	 0.003437	 0.0851	 8731	 8731	 8731	 0.0	 0.0	 1	 -30.0	 30.0;
	1482	 641	 0.000316	 0.002153	 0.004	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 642	 0.000316	 0.002153	 0.004	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	737	 643	 4e-05	 0.000237	 0.0	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -30.0	 30.0;
	709	 645	 0.000852	 0.008636	 0.2224	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 645	 0.001288	 0.013033	 0.335	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 646	 2e-05	 0.000198	 0.001	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -30.0	 30.0;
	738	 647	 0.001541	 0.010291	 0.0238	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1129	 647	 0.000178	 0.001225	 0.002	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1415	 647	 0.002489	 0.016612	 0.0304	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1549	 647	 0.002805	 0.01282	 0.0223	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	738	 647	 0.001541	 0.010252	 0.0192	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1529	 647	 0.000158	 0.001106	 0.002	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1339	 648	 0.00243	 0.01357	 0.0248	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1506	 650	 0.001402	 0.005452	 0.0101	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -30.0	 30.0;
	733	 651	 0.00214	 0.024723	 0.5545	 1286	 1286	 1286	 0.0	 0.0	 1	 -30.0	 30.0;
	890	 651	 0.00338	 0.034294	 0.8866	 926	 926	 926	 0.0	 0.0	 1	 -30.0	 30.0;
	911	 651	 0.000229	 0.002465	 0.0549	 1487.0	 1487.0	 1487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1375	 651	 0.000561	 0.006198	 0.1473	 1731.0	 1731.0	 1731.0	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 651	 0.00338	 0.034294	 0.8866	 926	 926	 926	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 652	 0.008535	 0.038929	 0.0678	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	816	 652	 0.001106	 0.005136	 0.0081	 5963	 5963	 5963	 0.0	 0.0	 1	 -30.0	 30.0;
	1015	 654	 0.003081	 0.020109	 0.0375	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1495	 654	 0.000533	 0.003536	 0.0061	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 656	 0.001067	 0.004306	 0.08	 6988	 6988	 6988	 0.0	 0.0	 1	 -30.0	 30.0;
	1345	 655	 0.001067	 0.004306	 0.08	 6988	 6988	 6988	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 657	 0.006444	 0.012667	 0.0036	 2204	 2204	 2204	 0.0	 0.0	 1	 -30.0	 30.0;
	744	 658	 0.001936	 0.01284	 0.0243	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1458	 658	 0.001363	 0.015427	 0.0445	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1484	 659	 0.000233	 0.00156	 0.003	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	631	 660	 0.000691	 0.003852	 0.0071	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -30.0	 30.0;
	640	 660	 0.000454	 0.003121	 0.0061	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1419	 660	 0.001896	 0.011022	 0.0284	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -30.0	 30.0;
	630	 660	 0.000514	 0.002331	 0.0116	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	640	 660	 0.000474	 0.003101	 0.0061	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1418	 660	 0.002272	 0.011062	 0.0263	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -30.0	 30.0;
	917	 663	 5.9e-05	 0.000988	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1316	 663	 5.9e-05	 0.001126	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1315	 662	 5.9e-05	 0.001047	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 665	 0.00081	 0.008193	 0.2108	 1694.0	 1694.0	 1694.0	 0.0	 0.0	 1	 -30.0	 30.0;
	728	 666	 0.002528	 0.016731	 0.0304	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -30.0	 30.0;
	799	 666	 4.8e-05	 8.8e-05	 0.0051	 308785	 308785	 308785	 0.0	 0.0	 1	 -30.0	 30.0;
	976	 666	 0.008988	 0.060563	 0.1043	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	746	 668	 0.002193	 0.014716	 0.0263	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 668	 0.001323	 0.00883	 0.0162	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 669	 0.001481	 0.007072	 0.0121	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1185	 669	 0.001956	 0.013136	 0.0243	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	718	 670	 0.011	 0.056595	 0.1027	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1476	 673	 0.000691	 0.004563	 0.0081	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1206	 674	 0.002449	 0.016336	 0.0354	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1485	 674	 0.006461	 0.021728	 0.0385	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1206	 674	 0.002568	 0.017146	 0.0405	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 675	 0.000457	 0.005035	 0.1458	 1841.0	 1841.0	 1841.0	 0.0	 0.0	 1	 -30.0	 30.0;
	811	 676	 0.003	 0.013517	 0.0243	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 676	 0.003812	 0.013017	 0.0213	 2283	 2283	 2283	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 680	 0.021422	 0.075067	 0.0243	 411	 411	 411	 0.0	 0.0	 1	 -30.0	 30.0;
	815	 680	 0.0252	 0.085911	 0.0252	 359	 359	 359	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 683	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 684	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 681	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 682	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 686	 2e-06	 0.001244	 0.0	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	687	 685	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	926	 687	 0.002449	 0.011141	 0.0203	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1179	 687	 0.000672	 0.003141	 0.0051	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1314	 690	 5.9e-05	 0.000198	 0.0091	 148594	 148594	 148594	 0.0	 0.0	 1	 -30.0	 30.0;
	1314	 691	 4e-05	 0.000198	 0.0051	 151981	 151981	 151981	 0.0	 0.0	 1	 -30.0	 30.0;
	892	 693	 8e-05	 0.000147	 0.0091	 184947	 184947	 184947	 0.0	 0.0	 1	 -30.0	 30.0;
	892	 692	 8.7e-05	 0.00016	 0.0091	 169954	 169954	 169954	 0.0	 0.0	 1	 -30.0	 30.0;
	1491	 694	 0.00019	 0.00062	 0.001	 48031	 48031	 48031	 0.0	 0.0	 1	 -30.0	 30.0;
	740	 695	 0.003062	 0.020365	 0.0375	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 695	 0.000435	 0.002607	 0.0051	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 696	 0.000494	 0.002923	 0.0051	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 697	 0.00239	 0.015842	 0.0284	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	869	 697	 0.002765	 0.018548	 0.0344	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1246	 697	 0.005539	 0.038098	 0.0719	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 697	 0.005116	 0.034252	 0.0628	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1484	 697	 0.004306	 0.019919	 0.0354	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1252	 698	 0.007802	 0.036069	 0.0633	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1498	 698	 0.000257	 0.00164	 0.003	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1535	 698	 0.005077	 0.023921	 0.0425	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	837	 700	 0.000514	 0.0048	 0.0172	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 699	 2e-05	 0.000198	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1507	 701	 0.010533	 0.0368	 0.0121	 841	 841	 841	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 702	 0.011206	 0.050285	 0.0899	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1493	 707	 2e-05	 0.000198	 0.001	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	957	 1833	 0.001975	 0.013235	 0.0309	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1118	 1833	 0.001284	 0.00879	 0.0162	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 709	 0.002119	 0.02151	 0.5545	 1476	 1476	 1476	 0.0	 0.0	 1	 -30.0	 30.0;
	1051	 710	 0.011536	 0.054933	 0.0931	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1267	 711	 0.001136	 0.014935	 0.5198	 2130	 2130	 2130	 0.0	 0.0	 1	 -30.0	 30.0;
	1267	 711	 0.001136	 0.014935	 0.517	 2130	 2130	 2130	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 712	 0.003996	 0.027473	 0.0516	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1452	 712	 0.007111	 0.048909	 0.0921	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 713	 0.000124	 0.001383	 0.0051	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1004	 713	 0.001047	 0.006953	 0.0132	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1066	 713	 9.9e-05	 0.000277	 0.0284	 104366	 104366	 104366	 0.0	 0.0	 1	 -30.0	 30.0;
	1170	 713	 0.003417	 0.022696	 0.0425	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1065	 713	 9.9e-05	 0.000336	 0.0263	 87644	 87644	 87644	 0.0	 0.0	 1	 -30.0	 30.0;
	1064	 713	 4e-05	 9.9e-05	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	718	 715	 0.004484	 0.021195	 0.0365	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1035	 715	 0.00324	 0.014894	 0.0243	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -30.0	 30.0;
	946	 716	 0.017133	 0.054926	 0.0006	 529	 529	 529	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 717	 0.002143	 0.014358	 0.0264	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1355	 718	 0.00403	 0.018054	 0.0349	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1355	 718	 0.004484	 0.021156	 0.0365	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 719	 0.000557	 0.007335	 0.2533	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 725	 0.000158	 0.000289	 0.0273	 93975	 93975	 93975	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 723	 0.000116	 0.000212	 0.0142	 128083	 128083	 128083	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 724	 0.000123	 0.000226	 0.0152	 120296	 120296	 120296	 0.0	 0.0	 1	 -30.0	 30.0;
	734	 726	 0.001327	 0.008873	 0.0466	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 726	 0.002291	 0.01521	 0.0284	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1494	 727	 0.000179	 0.000327	 0.0233	 83031	 83031	 83031	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 728	 0.001244	 0.008296	 0.0142	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1528	 729	 0.010667	 0.034444	 0.0112	 845	 845	 845	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 730	 0.009857	 0.066884	 0.1266	 455	 455	 455	 0.0	 0.0	 1	 -30.0	 30.0;
	1327	 730	 0.000632	 0.003931	 0.0243	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1329	 730	 0.002153	 0.009758	 0.0172	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 731	 0.003279	 0.022637	 0.0415	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1497	 732	 0.001932	 0.012802	 0.0233	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -30.0	 30.0;
	874	 733	 0.00063	 0.006413	 0.1632	 1708.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1496	 734	 0.000593	 0.003951	 0.0339	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 735	 0.000198	 0.001699	 0.1731	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1449	 736	 0.010444	 0.032756	 0.0103	 930	 930	 930	 0.0	 0.0	 1	 -30.0	 30.0;
	1412	 737	 0.000296	 0.001758	 0.003	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1548	 737	 0.000356	 0.002054	 0.004	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 737	 0.006696	 0.029985	 0.0527	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 739	 0.000222	 0.002327	 0.0578	 1708.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -30.0	 30.0;
	851	 739	 0.001565	 0.020568	 0.7076	 1547	 1547	 1547	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 739	 0.000914	 0.009875	 0.2238	 1704.0	 1704.0	 1704.0	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 739	 0.001641	 0.021544	 0.7451	 1476	 1476	 1476	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 739	 0.000229	 0.002313	 0.0578	 1708.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -30.0	 30.0;
	851	 739	 0.001558	 0.020568	 0.7076	 1547	 1547	 1547	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 739	 0.001634	 0.021503	 0.7451	 1479	 1479	 1479	 0.0	 0.0	 1	 -30.0	 30.0;
	785	 740	 0.003378	 0.02242	 0.0415	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 745	 0.003826	 0.018665	 0.0334	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	822	 745	 0.00077	 0.003536	 0.0066	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1246	 745	 0.005037	 0.034785	 0.0653	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 745	 0.003615	 0.01762	 0.0314	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	823	 745	 0.000711	 0.004583	 0.0081	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1179	 746	 0.002726	 0.018193	 0.0334	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1288	 746	 0.002596	 0.01165	 0.0203	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1179	 746	 0.002726	 0.018193	 0.0334	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 748	 0.004507	 0.013102	 0.0043	 2312	 2312	 2312	 0.0	 0.0	 1	 -30.0	 30.0;
	1507	 748	 0.012933	 0.044356	 0.0144	 695	 695	 695	 0.0	 0.0	 1	 -30.0	 30.0;
	1511	 748	 0.002711	 0.008889	 0.0032	 3453	 3453	 3453	 0.0	 0.0	 1	 -30.0	 30.0;
	1256	 750	 0.002252	 0.010509	 0.0187	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 750	 0.008	 0.03998	 0.0709	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	987	 751	 0.000109	 0.000494	 0.001	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1338	 752	 0.005827	 0.02703	 0.0476	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	973	 753	 0.006409	 0.016431	 0.005	 1911	 1911	 1911	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 754	 0.001956	 0.020958	 0.0871	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1499	 757	 5.9e-05	 0.000435	 0.0025	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	894	 758	 0.000336	 0.001225	 0.1529	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1105	 758	 0.000138	 0.00079	 0.1063	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1372	 758	 0.000138	 0.000889	 0.1215	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -30.0	 30.0;
	964	 759	 0.001041	 0.006967	 0.0152	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -30.0	 30.0;
	943	 760	 0.009067	 0.029116	 0.0486	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 761	 0.000701	 0.004599	 0.0082	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 761	 0.000705	 0.00463	 0.0083	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 762	 0.001956	 0.008691	 0.0248	 3468	 3468	 3468	 0.0	 0.0	 1	 -30.0	 30.0;
	933	 763	 0.012496	 0.043621	 0.0734	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	989	 763	 0.018805	 0.069215	 0.1235	 432	 432	 432	 0.0	 0.0	 1	 -30.0	 30.0;
	992	 763	 0.012306	 0.062598	 0.1109	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	933	 763	 0.00717	 0.042726	 0.0749	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1180	 764	 0.001627	 0.017031	 0.3812	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1324	 765	 0.000257	 0.000612	 0.0547	 46632	 46632	 46632	 0.0	 0.0	 1	 -30.0	 30.0;
	1323	 765	 0.000237	 0.000553	 0.0496	 51447	 51447	 51447	 0.0	 0.0	 1	 -30.0	 30.0;
	1838	 765	 0.000237	 0.000553	 0.0496	 51447	 51447	 51447	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 767	 0.005017	 0.033521	 0.0607	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 768	 0.001679	 0.007526	 0.0132	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -30.0	 30.0;
	880	 769	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1162	 769	 0.004326	 0.019694	 0.0344	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 769	 0.003338	 0.015091	 0.0263	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	877	 769	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 769	 0.003338	 0.015091	 0.0263	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	878	 769	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 770	 0.000138	 0.000593	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -30.0	 30.0;
	976	 771	 0.007723	 0.032119	 0.0527	 939	 939	 939	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 771	 0.009541	 0.039585	 0.0648	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -30.0	 30.0;
	831	 772	 0.001519	 0.010582	 0.0162	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1059	 772	 0.002216	 0.014805	 0.0273	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	830	 772	 0.001529	 0.010637	 0.0162	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1059	 772	 0.002206	 0.014728	 0.0273	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1163	 774	 0.000457	 0.006025	 0.2079	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1367	 774	 0.001856	 0.025166	 0.8563	 1264	 1264	 1264	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 775	 0.014914	 0.055309	 0.0896	 536	 536	 536	 0.0	 0.0	 1	 -30.0	 30.0;
	1342	 775	 0.009383	 0.042607	 0.0759	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 776	 0.002597	 0.020332	 0.4202	 1408.0	 1408.0	 1408.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1260	 776	 0.001932	 0.021399	 0.4448	 1391.0	 1391.0	 1391.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 777	 0.000198	 0.000909	 0.001	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 778	 0.001106	 0.007328	 0.0132	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1487	 779	 0.071454	 0.242605	 0.0033	 126	 126	 126	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 779	 0.022525	 0.13933	 0.0018	 225	 225	 225	 0.0	 0.0	 1	 -30.0	 30.0;
	946	 779	 0.068531	 0.219955	 0.0026	 138	 138	 138	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 783	 0.015488	 0.067417	 0.1205	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1193	 785	 0.005985	 0.041383	 0.0739	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1544	 785	 0.000243	 0.001614	 0.003	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	958	 788	 0.003737	 0.024798	 0.0456	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 788	 0.000869	 0.005886	 0.0415	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 790	 0.000514	 0.004247	 0.0121	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 789	 5.9e-05	 0.000474	 0.002	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	953	 791	 0.004286	 0.020405	 0.0344	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1032	 791	 0.007625	 0.035378	 0.0668	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1032	 793	 0.001146	 0.005551	 0.0101	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1359	 794	 0.008296	 0.038795	 0.0648	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1006	 795	 0.00528	 0.029102	 0.0496	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1225	 796	 9.9e-05	 0.001007	 0.003	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1225	 797	 0.000119	 0.001067	 0.004	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 798	 0.000395	 0.001126	 0.1043	 25728	 25728	 25728	 0.0	 0.0	 1	 -30.0	 30.0;
	1435	 800	 0.000849	 0.003812	 0.0071	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 802	 7.6e-05	 0.000554	 0.0116	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1076	 802	 7.6e-05	 0.000554	 0.0116	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 802	 7.6e-05	 0.000554	 0.0116	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 802	 7.6e-05	 0.000568	 0.0116	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 803	 1.5e-05	 9.9e-05	 0.001	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1504	 804	 0.000277	 0.001244	 0.0886	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1267	 805	 0.000499	 0.006557	 0.2282	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1295	 805	 0.000298	 0.003019	 0.078	 1971.0	 1971.0	 1971.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1267	 805	 0.000505	 0.006637	 0.231	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1295	 805	 0.000298	 0.003012	 0.078	 1971.0	 1971.0	 1971.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1267	 805	 0.000499	 0.006557	 0.2282	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1267	 805	 0.000499	 0.006557	 0.2282	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	873	 806	 0.000158	 0.001284	 0.1185	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 806	 0.000178	 0.001521	 0.1397	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1505	 808	 1.5e-05	 9.9e-05	 0.0	 309124	 309124	 309124	 0.0	 0.0	 1	 -30.0	 30.0;
	1506	 809	 0.000158	 0.000652	 0.001	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1183	 810	 0.002983	 0.020385	 0.0375	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1190	 810	 0.005136	 0.034548	 0.0628	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	819	 812	 0.001323	 0.008824	 0.0339	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -30.0	 30.0;
	972	 813	 0.000731	 0.00484	 0.0091	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1354	 813	 0.002884	 0.018686	 0.0375	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1510	 813	 0.001817	 0.012168	 0.0223	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	909	 813	 0.002785	 0.018884	 0.0334	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	972	 813	 0.00077	 0.005136	 0.0091	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1525	 813	 0.003121	 0.020859	 0.0385	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	972	 813	 0.000731	 0.00482	 0.0091	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	968	 814	 9.7e-05	 0.00097	 0.026	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 814	 0.001468	 0.014903	 0.3841	 2130	 2130	 2130	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 814	 0.00036	 0.003636	 0.0953	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	970	 814	 9.7e-05	 0.00097	 0.026	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1291	 814	 0.001461	 0.014785	 0.3812	 2147	 2147	 2147	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 814	 0.001247	 0.012673	 0.3263	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	969	 814	 9.7e-05	 0.000983	 0.026	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	971	 814	 9.7e-05	 0.001025	 0.026	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1005	 815	 0.006889	 0.018756	 0.0	 1610	 1610	 1610	 0.0	 0.0	 1	 -30.0	 30.0;
	1321	 817	 0.001644	 0.005778	 0.0018	 5340	 5340	 5340	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 820	 0.011753	 0.05438	 0.0931	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -30.0	 30.0;
	844	 820	 0.00083	 0.008375	 0.0263	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 820	 0.00241	 0.016435	 0.0273	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1241	 818	 0.007585	 0.028128	 0.0456	 1063	 1063	 1063	 0.0	 0.0	 1	 -30.0	 30.0;
	1349	 819	 0.000652	 0.005946	 0.0172	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1479	 818	 0.000632	 0.004346	 0.0233	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	843	 818	 0.000869	 0.008514	 0.0273	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1349	 818	 0.000632	 0.00559	 0.0476	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -30.0	 30.0;
	841	 824	 0.007862	 0.038716	 0.0658	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 824	 0.001719	 0.00881	 0.0203	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 827	 0.014262	 0.067397	 0.1124	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1218	 827	 0.021077	 0.088869	 0.1468	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 827	 0.00016	 0.000755	 0.0013	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 829	 0.00065	 0.008537	 0.2946	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1507	 832	 0.000347	 0.000813	 0.0018	 36286	 36286	 36286	 0.0	 0.0	 1	 -30.0	 30.0;
	837	 834	 4e-05	 0.000198	 0.0223	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -30.0	 30.0;
	836	 833	 2e-05	 0.000198	 0.0152	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1165	 836	 0.000138	 0.019753	 0.001	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1188	 836	 0.000494	 0.003002	 0.242	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1411	 835	 0.002726	 0.013728	 0.084	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1512	 837	 0.000356	 0.003358	 0.0121	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1165	 835	 9.9e-05	 0.000198	 0.0091	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1188	 836	 0.000514	 0.003101	 0.2521	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 836	 0.000909	 0.006005	 0.0142	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 839	 0.000166	 0.002749	 0.1069	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 838	 0.001004	 0.010997	 0.2339	 1774.0	 1774.0	 1774.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 838	 0.000159	 0.002701	 0.0982	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 842	 0.000395	 0.002686	 0.0051	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 844	 0.000316	 0.002351	 0.0061	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -30.0	 30.0;
	954	 844	 0.000512	 0.001327	 0.159	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 845	 0.001146	 0.008296	 0.0663	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1266	 846	 0.000711	 0.00324	 0.2916	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 847	 0.001857	 0.008435	 0.0152	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1279	 847	 0.002647	 0.013254	 0.0243	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 848	 0.001146	 0.010923	 0.1706	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 848	 0.001185	 0.010844	 0.1671	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1367	 851	 0.000852	 0.011233	 0.387	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 851	 0.000852	 0.011226	 0.387	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 857	 0.001101	 0.012181	 0.2599	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 858	 0.003356	 0.026424	 0.0458	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1348	 859	 0.000573	 0.003832	 0.0071	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 859	 0.003615	 0.025225	 0.0486	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 862	 2.1e-05	 0.000127	 0.1141	 1092.0	 1092.0	 1092.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1126	 862	 0.000111	 0.001932	 0.0289	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	863	 862	 2.1e-05	 0.000127	 0.1155	 1053.0	 1053.0	 1053.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1508	 866	 2e-05	 0.000198	 0.0172	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1509	 867	 2e-05	 0.000198	 0.0142	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	872	 868	 0.003461	 0.013896	 0.0243	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 869	 0.003793	 0.012227	 0.0203	 2446	 2446	 2446	 0.0	 0.0	 1	 -30.0	 30.0;
	959	 870	 0.001462	 0.006677	 0.1488	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 870	 0.001231	 0.008198	 0.0587	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1518	 870	 0.000865	 0.005772	 0.0101	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 870	 0.002588	 0.015862	 0.0304	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -30.0	 30.0;
	976	 871	 0.011804	 0.05293	 0.0942	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1163	 874	 0.001101	 0.012445	 0.3105	 1488.0	 1488.0	 1488.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 874	 0.0009	 0.007479	 0.0982	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1375	 874	 0.002209	 0.024924	 0.5733	 1275	 1275	 1275	 0.0	 0.0	 1	 -30.0	 30.0;
	1180	 874	 0.0009	 0.00741	 0.13	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1510	 875	 0.000395	 0.002607	 0.0051	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1374	 876	 0.01022	 0.054673	 0.0997	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1465	 876	 0.003488	 0.015777	 0.0284	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	897	 881	 0.029978	 0.100778	 0.0366	 301	 301	 301	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 885	 0.001025	 0.008148	 0.0142	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -30.0	 30.0;
	887	 886	 4.3e-05	 9e-05	 0.004	 310318	 310318	 310318	 0.0	 0.0	 1	 -30.0	 30.0;
	1156	 887	 0.00079	 0.003931	 0.0071	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 887	 0.001442	 0.006696	 0.0121	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 888	 3.6e-05	 9.3e-05	 0.0121	 655.0	 655.0	 655.0	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 889	 2.8e-05	 0.000277	 0.0058	 2187.0	 2187.0	 2187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 891	 0.001734	 0.018573	 0.4072	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 891	 0.002181	 0.031662	 0.8231	 1005	 1005	 1005	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 890	 0.001711	 0.017313	 0.4476	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 890	 0.002181	 0.031648	 0.8202	 1006	 1006	 1006	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 892	 0.000198	 0.000652	 0.5832	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1124	 892	 0.000316	 0.001442	 0.1326	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 892	 0.000237	 0.001422	 0.1873	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1123	 892	 0.000257	 0.001007	 0.1215	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 896	 0.003319	 0.022716	 0.0415	 1346	 1346	 1346	 0.0	 0.0	 1	 -30.0	 30.0;
	921	 897	 0.024307	 0.078747	 0.0251	 384	 384	 384	 0.0	 0.0	 1	 -30.0	 30.0;
	1356	 898	 3.4e-05	 9.4e-05	 0.002	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 898	 0.003297	 0.021902	 0.0466	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1056	 899	 0.001496	 0.014148	 0.3697	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1302	 899	 0.000942	 0.009536	 0.2455	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1056	 899	 0.001496	 0.014148	 0.3697	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1302	 899	 0.000942	 0.009536	 0.2455	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 900	 0.000277	 0.000632	 0.0607	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 901	 0.000395	 0.000731	 0.0628	 37253	 37253	 37253	 0.0	 0.0	 1	 -30.0	 30.0;
	1206	 902	 0.000178	 0.000928	 0.3564	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 904	 0.012247	 0.044385	 0.0739	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1272	 903	 9.9e-05	 0.000988	 0.004	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	923	 905	 0.006918	 0.046044	 0.0851	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1104	 906	 0.000158	 0.000289	 0.0203	 93975	 93975	 93975	 0.0	 0.0	 1	 -30.0	 30.0;
	1105	 907	 0.000145	 0.000265	 0.0182	 102466	 102466	 102466	 0.0	 0.0	 1	 -30.0	 30.0;
	1511	 908	 0.000222	 0.000711	 0.0004	 43088	 43088	 43088	 0.0	 0.0	 1	 -30.0	 30.0;
	1510	 909	 0.000968	 0.00644	 0.0121	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	962	 913	 0.000229	 0.000419	 0.0527	 64874	 64874	 64874	 0.0	 0.0	 1	 -30.0	 30.0;
	962	 914	 0.000229	 0.000419	 0.0527	 64874	 64874	 64874	 0.0	 0.0	 1	 -30.0	 30.0;
	962	 912	 0.000284	 0.00052	 0.0461	 52282	 52282	 52282	 0.0	 0.0	 1	 -30.0	 30.0;
	1306	 917	 4e-05	 0.001086	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1311	 917	 5.9e-05	 0.001047	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 918	 0.009007	 0.043872	 0.0749	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 918	 0.002738	 0.018562	 0.04	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 918	 0.002078	 0.008442	 0.0152	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 920	 2.8e-05	 0.000172	 0.0243	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1264	 921	 0.020569	 0.065387	 0.0217	 461	 461	 461	 0.0	 0.0	 1	 -30.0	 30.0;
	1130	 922	 0.000126	 0.000261	 0.0152	 106960	 106960	 106960	 0.0	 0.0	 1	 -30.0	 30.0;
	1203	 923	 0.00083	 0.003931	 0.0071	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1360	 923	 0.002825	 0.018943	 0.0344	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 923	 0.003338	 0.019161	 0.0349	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1204	 923	 0.00083	 0.003832	 0.0071	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1360	 923	 0.002588	 0.017264	 0.0314	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 924	 0.000356	 0.000988	 0.1094	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 925	 0.002568	 0.011358	 0.1539	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1512	 925	 0.000454	 0.00399	 0.3675	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 925	 0.000909	 0.007901	 0.4445	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	928	 926	 2e-06	 0.001185	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -30.0	 30.0;
	927	 926	 2e-06	 0.001185	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 930	 0.000425	 0.001934	 0.003	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 931	 0.005798	 0.039696	 0.0724	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 931	 0.004938	 0.033165	 0.0607	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1834	 933	 0.001058	 0.001937	 0.161	 14028	 14028	 14028	 0.0	 0.0	 1	 -30.0	 30.0;
	1170	 938	 0.001027	 0.012543	 0.0243	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 938	 0.006935	 0.036516	 0.0663	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1170	 938	 0.001798	 0.012089	 0.0223	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	985	 938	 4.8e-05	 8.8e-05	 0.001	 308192	 308192	 308192	 0.0	 0.0	 1	 -30.0	 30.0;
	984	 938	 4.8e-05	 8.8e-05	 0.001	 308192	 308192	 308192	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 939	 0.005906	 0.026627	 0.0456	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 940	 0.005906	 0.026627	 0.0445	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 943	 0.004573	 0.020316	 0.0405	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1280	 944	 0.002825	 0.019239	 0.0476	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1513	 946	 0.030738	 0.075586	 0.0009	 373	 373	 373	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 947	 0.007723	 0.044444	 0.082	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1225	 948	 0.001659	 0.011575	 0.0091	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1225	 948	 0.001659	 0.011575	 0.0091	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	951	 950	 2.1e-05	 0.000339	 0.0087	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	952	 950	 2.1e-05	 0.000325	 0.0087	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1176	 953	 0.004741	 0.022124	 0.038	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1275	 955	 0.000198	 0.000751	 0.0921	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1118	 957	 0.002133	 0.009659	 0.0162	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1149	 958	 0.002438	 0.016458	 0.0314	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1149	 958	 0.00243	 0.016454	 0.0319	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1154	 959	 0.000356	 0.001422	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1391	 961	 0.000616	 0.006627	 0.1531	 1754.0	 1754.0	 1754.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1105	 962	 0.000776	 0.004612	 0.1736	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1431	 962	 0.000119	 0.000691	 0.0076	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1430	 962	 0.000119	 0.000711	 0.0071	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1471	 962	 0.001126	 0.005965	 0.0162	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1373	 965	 0.032364	 0.095227	 0.0297	 315	 315	 315	 0.0	 0.0	 1	 -30.0	 30.0;
	1055	 966	 0.001993	 0.020458	 0.0638	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1055	 966	 0.001993	 0.020472	 0.0638	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 972	 0.002686	 0.018173	 0.0324	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 972	 0.005748	 0.03836	 0.0688	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1239	 974	 0.000277	 0.002588	 0.0051	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 976	 0.002647	 0.011911	 0.0213	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 980	 0.001659	 0.011081	 0.0203	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 980	 0.002509	 0.011319	 0.0203	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1157	 982	 0.000928	 0.006183	 0.0111	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 982	 0.000217	 0.001481	 0.003	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1546	 983	 7e-06	 0.00013	 0.0029	 2694.0	 2694.0	 2694.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1171	 987	 0.000111	 0.000741	 0.0014	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 987	 0.001857	 0.008375	 0.0142	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1172	 987	 9.9e-05	 0.000711	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1209	 988	 0.000198	 0.000909	 0.001	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 992	 0.013274	 0.060326	 0.1043	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 993	 2e-05	 0.000198	 0.0091	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	995	 994	 2e-05	 0.000198	 0.0051	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1407	 996	 0.004701	 0.030064	 0.0547	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1155	 998	 0.001343	 0.007862	 0.0142	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1254	 999	 2.8e-05	 0.000145	 0.0606	 855.0	 855.0	 855.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1516	 1000	 5e-06	 0.0001	 0.0	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1000	 431	 1e-05	 0.0001	 0.0	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1001	 9.9e-05	 0.000182	 0.0004	 151172	 151172	 151172	 0.0	 0.0	 1	 -30.0	 30.0;
	1496	 1002	 0.00073	 0.001335	 0.1104	 20343	 20343	 20343	 0.0	 0.0	 1	 -30.0	 30.0;
	976	 1003	 0.018038	 0.057792	 0.0916	 511	 511	 511	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 1003	 0.001798	 0.004543	 0.0081	 6284	 6284	 6284	 0.0	 0.0	 1	 -30.0	 30.0;
	1195	 1008	 8e-06	 0.0001	 0.002	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1194	 1008	 8e-06	 0.0001	 0.002	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1010	 0.000909	 0.003299	 0.0051	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	956	 1014	 0.002627	 0.017284	 0.0435	 1771	 1771	 1771	 0.0	 0.0	 1	 -30.0	 30.0;
	1157	 1014	 0.002272	 0.011239	 0.0203	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 1013	 0.002574	 0.013541	 0.0349	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1292	 1012	 0.001817	 0.012207	 0.0223	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 1012	 0.000375	 0.002509	 0.0051	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1477	 1013	 0.000356	 0.002311	 0.004	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1494	 1015	 0.003081	 0.020089	 0.0375	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1015	 0.000375	 0.002528	 0.0051	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1438	 1014	 0.001798	 0.010133	 0.0182	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 1014	 0.00097	 0.009481	 0.037	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1468	 1012	 0.001067	 0.007091	 0.0132	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1013	 0.000751	 0.007423	 0.0248	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1467	 1012	 0.001067	 0.007091	 0.0132	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	949	 1018	 0.00099	 0.007576	 0.156	 1486.0	 1486.0	 1486.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1158	 1017	 0.000298	 0.003262	 0.0693	 1774.0	 1774.0	 1774.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 1017	 0.000561	 0.006288	 0.1574	 1774.0	 1774.0	 1774.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1282	 1017	 0.000554	 0.006163	 0.1588	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 1018	 0.000382	 0.005002	 0.1718	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1282	 1018	 0.000381	 0.005	 0.1733	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1394	 1018	 0.000547	 0.006046	 0.1242	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 1022	 0.006262	 0.043595	 0.078	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1303	 1022	 0.001659	 0.011022	 0.0203	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1453	 1022	 0.002744	 0.018746	 0.0349	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1303	 1022	 0.001659	 0.011042	 0.0203	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1054	 1024	 0.003694	 0.02481	 0.0456	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 1024	 0.002963	 0.019793	 0.0694	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 1024	 0.002647	 0.017659	 0.0324	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1345	 1024	 0.00719	 0.033264	 0.0618	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1027	 0.003457	 0.015704	 0.0284	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1269	 1027	 0.00164	 0.021709	 0.0911	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 1028	 2e-05	 9.9e-05	 0.0121	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1028	 0.000435	 0.002878	 0.0051	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1146	 1029	 0.003931	 0.020365	 0.037	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 1029	 0.002805	 0.012484	 0.0319	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1193	 1030	 0.007309	 0.049876	 0.0881	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1285	 1031	 0.006044	 0.042114	 0.0729	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1054	 1033	 0.000612	 0.004128	 0.0081	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1140	 1033	 0.001225	 0.006854	 0.1397	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 1033	 0.001738	 0.011615	 0.0213	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	932	 1035	 0.001059	 0.003597	 0.0458	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1095	 1035	 0.009699	 0.044839	 0.0749	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1035	 0.001426	 0.009276	 0.0292	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 1035	 0.014143	 0.064395	 0.1134	 470	 470	 470	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1035	 0.003502	 0.02318	 0.0547	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1035	 0.004543	 0.024889	 0.0435	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1518	 1036	 2e-05	 9.8e-05	 0.0	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1519	 1037	 2e-05	 0.000198	 0.001	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1520	 1038	 5.9e-05	 0.000356	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1522	 1039	 0.001126	 0.005037	 0.0091	 5986	 5986	 5986	 0.0	 0.0	 1	 -30.0	 30.0;
	1205	 1040	 0.004642	 0.030854	 0.0557	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1427	 1040	 0.001578	 0.010526	 0.0192	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 1040	 0.000119	 0.000889	 0.002	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 1043	 0.001351	 0.008986	 0.0303	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1444	 1044	 0.001027	 0.006123	 0.2162	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1049	 0.000194	 0.000624	 0.0009	 47367	 47367	 47367	 0.0	 0.0	 1	 -30.0	 30.0;
	1463	 1050	 0.001146	 0.007625	 0.0142	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1047	 1052	 9.9e-05	 0.000198	 0.0142	 138682	 138682	 138682	 0.0	 0.0	 1	 -30.0	 30.0;
	1046	 1052	 9.9e-05	 0.000198	 0.0182	 138682	 138682	 138682	 0.0	 0.0	 1	 -30.0	 30.0;
	1273	 1051	 9.9e-05	 0.000988	 0.004	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1045	 1052	 0.000111	 0.000223	 0.0213	 123245	 123245	 123245	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1053	 0.003477	 0.023822	 0.0456	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1100	 1054	 0.000324	 0.000992	 0.0729	 29661	 29661	 29661	 0.0	 0.0	 1	 -30.0	 30.0;
	1170	 1055	 0.00081	 0.005472	 0.0101	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1170	 1055	 0.000751	 0.005057	 0.0127	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 1056	 0.001884	 0.019197	 0.4621	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 1056	 0.001891	 0.019134	 0.4621	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1457	 1058	 0.001462	 0.009817	 0.0177	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 1061	 0.000237	 0.001501	 0.003	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1282	 1062	 0.000402	 0.005242	 0.1791	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 1062	 0.000402	 0.005242	 0.1819	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1331	 1070	 5.9e-05	 0.001047	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1317	 1069	 5.9e-05	 0.001126	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1313	 1070	 5.9e-05	 0.001126	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 1074	 0.000366	 0.000669	 0.0476	 40590	 40590	 40590	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 1073	 0.000352	 0.000645	 0.0466	 42124	 42124	 42124	 0.0	 0.0	 1	 -30.0	 30.0;
	1326	 1079	 0.003121	 0.020997	 0.0385	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1501	 1079	 0.004602	 0.0208	 0.0365	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 1080	 0.002694	 0.028476	 0.6599	 1115	 1115	 1115	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 1081	 0.000751	 0.003417	 0.0061	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1085	 1082	 2e-06	 0.001185	 0.0	 26121	 26121	 26121	 0.0	 0.0	 1	 -30.0	 30.0;
	1083	 1082	 2e-06	 0.001185	 0.0	 26121	 26121	 26121	 0.0	 0.0	 1	 -30.0	 30.0;
	1084	 1082	 2e-06	 0.001185	 0.0	 26121	 26121	 26121	 0.0	 0.0	 1	 -30.0	 30.0;
	1525	 1086	 0.00083	 0.005491	 0.0101	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1188	 1088	 0.000375	 0.001422	 0.1893	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1188	 1087	 0.000395	 0.001422	 0.1903	 20973	 20973	 20973	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1089	 0.000494	 0.002963	 0.0051	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1329	 1093	 0.000435	 0.0016	 0.1974	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1329	 1093	 0.000435	 0.00162	 0.2005	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 1095	 0.006499	 0.029472	 0.0506	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1304	 1096	 0.004879	 0.022479	 0.0375	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 1098	 9.9e-05	 0.000573	 0.0511	 53230	 53230	 53230	 0.0	 0.0	 1	 -30.0	 30.0;
	1526	 1097	 0.000138	 0.000435	 0.0445	 67824	 67824	 67824	 0.0	 0.0	 1	 -30.0	 30.0;
	1121	 1101	 0.002943	 0.019773	 0.0354	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1207	 1101	 0.001679	 0.011101	 0.0203	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1519	 1103	 0.006301	 0.028622	 0.0496	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1104	 0.002746	 0.014183	 0.1868	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1105	 0.002469	 0.013827	 0.1757	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1472	 1104	 0.002094	 0.010607	 0.1822	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1459	 1106	 0.009323	 0.046598	 0.08	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1453	 1107	 0.004425	 0.029349	 0.0547	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1425	 1108	 0.0032	 0.021472	 0.0385	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 1110	 0.000824	 0.008373	 0.2166	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1299	 1110	 0.001211	 0.017571	 0.4563	 1811	 1811	 1811	 0.0	 0.0	 1	 -30.0	 30.0;
	1291	 1110	 0.000824	 0.008373	 0.2166	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1299	 1110	 0.001205	 0.017438	 0.4534	 1825	 1825	 1825	 0.0	 0.0	 1	 -30.0	 30.0;
	1237	 1113	 0.021244	 0.060489	 0.0193	 481	 481	 481	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1114	 0.000553	 0.003793	 0.0071	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 1115	 0.007546	 0.034173	 0.0607	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1528	 1120	 0.009156	 0.040044	 0.0135	 742	 742	 742	 0.0	 0.0	 1	 -30.0	 30.0;
	1142	 1121	 0.000928	 0.004148	 0.0071	 7269	 7269	 7269	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 1121	 0.002844	 0.018627	 0.0334	 468.0	 468.0	 468.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1485	 1121	 0.00257	 0.017083	 0.0314	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1161	 1125	 0.009936	 0.040059	 0.0658	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1454	 1125	 0.001679	 0.011062	 0.0203	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1491	 1125	 0.004958	 0.022716	 0.0395	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1125	 0.000178	 0.00077	 0.5083	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1530	 1132	 0.000237	 0.001541	 0.003	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 1135	 0.000948	 0.009185	 0.0324	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1385	 1136	 0.000889	 0.008652	 0.0304	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 1139	 0.001738	 0.011595	 0.0213	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1425	 1140	 0.008652	 0.039447	 0.0724	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1532	 1141	 0.001067	 0.004346	 0.0182	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1322	 1144	 0.008332	 0.037879	 0.0663	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1304	 1145	 0.008774	 0.031285	 0.0491	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 1146	 0.002311	 0.015467	 0.0284	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1147	 0.001264	 0.005136	 0.0091	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1534	 1147	 0.001264	 0.005136	 0.0091	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1173	 1148	 0.005886	 0.031546	 0.0567	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1363	 1148	 0.011239	 0.050647	 0.0901	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1149	 0.001817	 0.012089	 0.0223	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1535	 1151	 5.9e-05	 0.000403	 0.001	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1357	 1152	 0.000316	 0.001936	 0.2551	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1170	 1153	 0.000221	 0.001357	 0.1974	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 1154	 0.003818	 0.024421	 0.1136	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1548	 1155	 0.00162	 0.009284	 0.0162	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1156	 0.001956	 0.009146	 0.0152	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1477	 1157	 0.001837	 0.008988	 0.0203	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 1157	 0.000672	 0.004543	 0.0167	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1158	 0.000242	 0.002735	 0.0549	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 1160	 0.000237	 0.000494	 0.0294	 56492	 56492	 56492	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1164	 0.000316	 0.001132	 0.1529	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1232	 1164	 0.000316	 0.001132	 0.1529	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1438	 1164	 0.000563	 0.003372	 0.0116	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1164	 0.000211	 0.002058	 0.0111	 789.0	 789.0	 789.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1296	 1173	 0.002746	 0.018746	 0.0329	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1543	 1173	 0.003002	 0.015052	 0.0268	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 1174	 0.002043	 0.022929	 0.4592	 1386	 1386	 1386	 0.0	 0.0	 1	 -30.0	 30.0;
	1383	 1174	 0.000776	 0.008497	 0.1805	 1659.0	 1659.0	 1659.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1177	 1e-05	 0.0001	 0.0029	 1708.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 1179	 0.003121	 0.014183	 0.0243	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1437	 1184	 0.003099	 0.020113	 0.0385	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1532	 1184	 0.002528	 0.016672	 0.0304	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1406	 1185	 0.001679	 0.011397	 0.0223	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1228	 1188	 0.00077	 0.001659	 0.2106	 16924	 16924	 16924	 0.0	 0.0	 1	 -30.0	 30.0;
	1544	 1193	 0.005628	 0.038669	 0.0729	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1334	 1836	 0.000652	 0.001244	 0.1833	 22038	 22038	 22038	 0.0	 0.0	 1	 -30.0	 30.0;
	1357	 1197	 0.00083	 0.002588	 0.32	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1388	 1196	 0.000395	 0.002291	 0.0182	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1509	 1196	 0.001659	 0.011062	 0.0203	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 1198	 0.009956	 0.035773	 0.0572	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 1198	 0.002102	 0.008286	 0.0142	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1532	 1198	 0.001185	 0.008	 0.0152	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1252	 1199	 0.00371	 0.01789	 0.0359	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 1199	 0.001428	 0.019629	 0.0754	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 1199	 0.001244	 0.016316	 0.0699	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1535	 1199	 0.006728	 0.030596	 0.0587	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 1200	 0.000471	 0.006184	 0.2368	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1208	 1206	 0.006084	 0.023072	 0.24	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1518	 1208	 0.004454	 0.01571	 0.0253	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1210	 0.000375	 0.001679	 0.003	 17958	 17958	 17958	 0.0	 0.0	 1	 -30.0	 30.0;
	1528	 1211	 0.019867	 0.059067	 0.0189	 489	 489	 489	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 1214	 2.8e-05	 0.000409	 0.0116	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1353	 1213	 2.8e-05	 0.000422	 0.0116	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1397	 1215	 0.010667	 0.052109	 0.0901	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 1217	 0.003931	 0.026686	 0.0506	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1442	 1222	 0.000415	 0.002785	 0.0051	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1484	 1223	 0.001225	 0.005981	 0.0111	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 1222	 0.002133	 0.014289	 0.0263	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1473	 1223	 0.000474	 0.003149	 0.0061	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1461	 1224	 0.000644	 0.002929	 0.0051	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 1225	 0.000849	 0.005728	 0.0101	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 1225	 0.000849	 0.005728	 0.0101	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 1225	 0.000435	 0.002963	 0.0208	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1226	 5.9e-05	 0.000336	 0.001	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1540	 1229	 0.003927	 0.026153	 0.0486	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1231	 0.002035	 0.014025	 0.0263	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1325	 1232	 0.000237	 0.00083	 0.1843	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 1235	 0.000454	 0.002114	 0.0061	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 1234	 0.000454	 0.002114	 0.004	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1522	 1238	 0.002627	 0.017778	 0.0334	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 1239	 0.001462	 0.010114	 0.0182	 442.0	 442.0	 442.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 1243	 0.002749	 0.039259	 1.1855	 811	 811	 811	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1247	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1250	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1249	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1248	 2e-06	 0.001185	 0.0	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 1253	 0.006533	 0.022267	 0.0072	 1313	 1313	 1313	 0.0	 0.0	 1	 -30.0	 30.0;
	1449	 1253	 0.017067	 0.058356	 0.0193	 522	 522	 522	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 1255	 1.4e-05	 9.9e-05	 0.0002	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1530	 1256	 0.002807	 0.014445	 0.0259	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1184	 1258	 0.006933	 0.033403	 0.0607	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1474	 1259	 0.001383	 0.009343	 0.0172	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1259	 0.001027	 0.006815	 0.0121	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1542	 1261	 5.9e-05	 0.000296	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 1263	 0.00141	 0.020003	 0.4967	 1589	 1589	 1589	 0.0	 0.0	 1	 -30.0	 30.0;
	1271	 1263	 0.00141	 0.02	 0.4967	 1589	 1589	 1589	 0.0	 0.0	 1	 -30.0	 30.0;
	1506	 1265	 0.006696	 0.028583	 0.0496	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1278	 1267	 0.000194	 0.00255	 0.0895	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1277	 1267	 0.000194	 0.00255	 0.0895	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1377	 1270	 0.005709	 0.036049	 0.0881	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1377	 1270	 0.005748	 0.036247	 0.0997	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 1271	 0.000893	 0.008663	 0.2253	 1644.0	 1644.0	 1644.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1546	 1271	 0.001707	 0.022772	 0.7812	 1390	 1390	 1390	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 1271	 0.000893	 0.008663	 0.2253	 1644.0	 1644.0	 1644.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 1271	 0.00117	 0.010658	 0.2946	 1708.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 1271	 0.000409	 0.006946	 0.2513	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 1271	 0.000409	 0.006946	 0.2513	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1299	 1278	 0.001015	 0.014744	 0.3841	 2158	 2158	 2158	 0.0	 0.0	 1	 -30.0	 30.0;
	1299	 1277	 0.001018	 0.014778	 0.3841	 2153	 2153	 2153	 0.0	 0.0	 1	 -30.0	 30.0;
	1515	 1285	 0.008119	 0.054084	 0.1002	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1339	 1286	 0.001067	 0.004899	 0.0081	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1520	 1286	 0.000119	 0.00077	 0.001	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1543	 1297	 0.001244	 0.006301	 0.0111	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1463	 1298	 0.000612	 0.004069	 0.0071	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1301	 0.004464	 0.030933	 0.0547	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1331	 1308	 4e-05	 0.000968	 0.003	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1545	 1309	 2e-05	 0.000198	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1545	 1310	 2e-05	 0.000198	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1331	 1318	 5.9e-05	 0.001047	 0.004	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 1326	 0.010815	 0.050299	 0.0876	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1504	 1329	 0.002509	 0.015921	 0.0294	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1392	 1333	 0.000316	 0.001971	 0.0273	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1332	 0.000245	 0.00302	 0.0061	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1520	 1339	 0.000356	 0.00241	 0.004	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1547	 1340	 0.000375	 0.004741	 0.0121	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1425	 1344	 0.002825	 0.012998	 0.0299	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1435	 1348	 0.001481	 0.006696	 0.0111	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1390	 1353	 0.000561	 0.005658	 0.1444	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1391	 1353	 0.000561	 0.005665	 0.1473	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1420	 1358	 0.001501	 0.010023	 0.0182	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1457	 1360	 0.002029	 0.013533	 0.025	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1361	 0.000693	 0.007389	 0.1617	 1704.0	 1704.0	 1704.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1459	 1364	 0.010864	 0.050469	 0.0845	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1442	 1366	 0.001719	 0.011457	 0.0213	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 1366	 0.00079	 0.00798	 0.0284	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1473	 1366	 0.001434	 0.009559	 0.0172	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1380	 1374	 0.004186	 0.02786	 0.0516	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1476	 1374	 0.002173	 0.014242	 0.0273	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1498	 1374	 0.004109	 0.027417	 0.0486	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1540	 1374	 0.001106	 0.007407	 0.0132	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1516	 1382	 0.000247	 0.003489	 0.0462	 1786.0	 1786.0	 1786.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1388	 1384	 0.00083	 0.007052	 0.0724	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1446	 1385	 0.000731	 0.003121	 0.0051	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1496	 1384	 0.001025	 0.006888	 0.0121	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1508	 1384	 0.000553	 0.003595	 0.0071	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1509	 1384	 0.000533	 0.003575	 0.0061	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 1384	 0.000849	 0.00796	 0.0284	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1445	 1385	 0.000731	 0.003121	 0.0051	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1526	 1385	 0.000849	 0.008237	 0.0284	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 1385	 0.000375	 0.003733	 0.0121	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1387	 0.004109	 0.027911	 0.0516	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1431	 1392	 0.001916	 0.009323	 0.0223	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1512	 1392	 0.000514	 0.004859	 0.0182	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1430	 1392	 0.002212	 0.010114	 0.0233	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1471	 1392	 0.000948	 0.004602	 0.0081	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1472	 1393	 0.000909	 0.004385	 0.0081	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1402	 1400	 2e-06	 0.001185	 0.0	 26121	 26121	 26121	 0.0	 0.0	 1	 -30.0	 30.0;
	1402	 1399	 2e-06	 0.001185	 0.0	 26121	 26121	 26121	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 1398	 2e-06	 0.001185	 0.0	 26121	 26121	 26121	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 1416	 0.001127	 0.014433	 0.3408	 2203	 2203	 2203	 0.0	 0.0	 1	 -30.0	 30.0;
	1549	 1424	 0.000217	 0.000988	 0.002	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1511	 1429	 0.002756	 0.007867	 0.0022	 3850	 3850	 3850	 0.0	 0.0	 1	 -30.0	 30.0;
	1493	 1454	 0.000356	 0.00241	 0.004	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1522	 0.000691	 0.004681	 0.0091	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 6	 0.003556	 0.120296	 0.0	 265	 265	 265	 0.978474	 0.0	 1	 -30.0	 30.0;
	6	 1576	 0.00018	 -0.006163	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	5	 1599	 0.00018	 -0.006163	 0.0	 1188.0	 1188.0	 1188.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	8	 1576	 0.000291	 0.030817	 0.0	 1035	 1035	 1035	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 1599	 0.000291	 0.030817	 0.0	 1035	 1035	 1035	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 37	 0.000332	 0.025	 0.0	 1187.0	 1187.0	 1187.0	 1.001	 0.0	 1	 -30.0	 30.0;
	2050	 1551	 0.001787	 0.084695	 0.0	 919	 919	 919	 1.05042	 0.0	 1	 -30.0	 30.0;
	39	 1551	 0.000145	 -0.006302	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	39	 1600	 0.000125	 -0.006787	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	40	 1551	 0.000194	 0.031302	 0.0	 1019	 1019	 1019	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 1600	 0.000215	 0.031995	 0.0	 997	 997	 997	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 54	 0.000665	 0.048338	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	53	 54	 0.000783	 0.039612	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	68	 70	 0.000346	 0.025139	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	68	 70	 0.000339	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	69	 70	 0.000339	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	76	 77	 0.000803	 0.042452	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	85	 86	 0.000734	 0.045014	 0.0	 593.0	 593.0	 593.0	 0.956938	 0.0	 1	 -30.0	 30.0;
	85	 86	 0.000727	 0.044668	 0.0	 593.0	 593.0	 593.0	 0.956938	 0.0	 1	 -30.0	 30.0;
	107	 108	 0.000803	 0.03892	 0.0	 600.0	 600.0	 600.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	107	 108	 0.000845	 0.03982	 0.0	 598.0	 598.0	 598.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	107	 1601	 0.000374	 -0.009003	 0.0	 600.0	 600.0	 600.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	108	 1601	 0.000471	 0.048892	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 117	 0.000893	 0.043767	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	115	 117	 0.000693	 0.048615	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	2051	 1552	 0.003421	 0.085526	 0.0	 596	 596	 596	 1.0	 0.0	 1	 -30.0	 30.0;
	120	 1552	 0.000249	 -0.004501	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	120	 1577	 0.000152	 -0.00644	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	121	 1552	 6.9e-05	 0.029294	 0.0	 1186.0	 1186.0	 1186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 1577	 0.00018	 0.03151	 0.0	 1186.0	 1186.0	 1186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 138	 0.000319	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	137	 138	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	154	 152	 2e-05	 0.004741	 0.004	 935.0	 935.0	 935.0	 1.0	 4.66	 1	 -30.0	 30.0;
	154	 155	 0.000319	 0.024307	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	154	 155	 0.000319	 0.024307	 0.0	 1188.0	 1188.0	 1188.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	157	 158	 0.000886	 0.043837	 0.0	 632.0	 632.0	 632.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	2019	 1578	 0.003449	 0.142867	 0.0	 386	 386	 386	 1.0	 0.0	 1	 -30.0	 30.0;
	167	 1578	 0.000519	 -0.007825	 0.0	 606.0	 606.0	 606.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	168	 1578	 0.000277	 0.047507	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2086	 1579	 0.001752	 0.083864	 0.0	 608	 608	 608	 1.0	 0.0	 1	 -30.0	 30.0;
	205	 1553	 0.000249	 -0.004501	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	205	 1579	 0.000152	 -0.00644	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	206	 1553	 6.9e-05	 0.029294	 0.0	 1186.0	 1186.0	 1186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 1579	 0.00018	 0.03151	 0.0	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1830	 226	 0.000312	 0.024979	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	227	 228	 0.000332	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	227	 228	 0.000332	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	229	 230	 6.9e-05	 0.056094	 0.0	 566	 566	 566	 1.0	 0.0	 1	 -30.0	 30.0;
	241	 242	 0.006133	 0.237422	 0.0	 133	 133	 133	 0.938967	 0.0	 1	 -30.0	 30.0;
	2030	 1554	 0.003428	 0.143421	 0.0	 384	 384	 384	 1.0	 0.0	 1	 -30.0	 30.0;
	2029	 1580	 0.003366	 0.141343	 0.0	 390	 390	 390	 1.0	 0.0	 1	 -30.0	 30.0;
	249	 1554	 0.000499	 -0.008379	 0.0	 606.0	 606.0	 606.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	248	 1580	 0.000325	 -0.008726	 0.0	 557.0	 557.0	 557.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	250	 1554	 0.000298	 0.048407	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -30.0	 30.0;
	250	 1580	 0.000381	 0.047715	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2031	 1555	 0.001758	 0.081091	 0.0	 690	 690	 690	 1.00705	 0.0	 1	 -30.0	 30.0;
	2025	 1602	 0.001801	 0.088435	 0.0	 633	 633	 633	 0.985222	 0.0	 1	 -30.0	 30.0;
	2046	 1613	 0.001807	 0.093629	 0.0	 598	 598	 598	 0.985222	 0.0	 1	 -30.0	 30.0;
	2032	 1622	 0.001821	 0.092936	 0.0	 602	 602	 602	 0.985222	 0.0	 1	 -30.0	 30.0;
	253	 1555	 0.000166	 -0.005062	 0.0	 1168.0	 1168.0	 1168.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	254	 1602	 0.000166	 -0.010873	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	254	 1613	 0.000152	 -0.007756	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	253	 1622	 0.000118	 -0.007618	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	258	 1555	 0.000201	 0.026437	 0.0	 1168.0	 1168.0	 1168.0	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 1602	 0.000166	 0.038296	 0.0	 956	 956	 956	 0.0	 0.0	 1	 -30.0	 30.0;
	258	 1613	 0.000187	 0.03518	 0.0	 1040	 1040	 1040	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 1622	 0.00018	 0.034695	 0.0	 1055	 1055	 1055	 0.0	 0.0	 1	 -30.0	 30.0;
	267	 269	 0.000325	 0.026801	 0.0	 1177	 1177	 1177	 1.0	 0.0	 1	 -30.0	 30.0;
	267	 268	 0.000319	 0.026593	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	270	 271	 0.007664	 0.250785	 0.0	 123	 123	 123	 1.0	 0.0	 1	 -30.0	 30.0;
	270	 271	 0.007664	 0.250785	 0.0	 123	 123	 123	 1.0	 0.0	 1	 -30.0	 30.0;
	270	 271	 0.007664	 0.250785	 0.0	 123	 123	 123	 1.0	 0.0	 1	 -30.0	 30.0;
	278	 1556	 0.004224	 0.148199	 0.0	 415	 415	 415	 1.0	 0.0	 1	 -30.0	 30.0;
	279	 1556	 0.000388	 -0.009003	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	279	 1581	 0.00063	 -0.005194	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	280	 1556	 0.000395	 0.049169	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -30.0	 30.0;
	280	 1581	 3.5e-05	 0.048476	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2062	 1603	 0.003802	 0.098338	 0.0	 569	 569	 569	 1.0	 0.0	 1	 -30.0	 30.0;
	290	 291	 0.000325	 0.027147	 0.0	 1168	 1168	 1168	 0.999001	 0.0	 1	 -30.0	 30.0;
	290	 291	 0.000319	 0.027216	 0.0	 1165	 1165	 1165	 0.999001	 0.0	 1	 -30.0	 30.0;
	290	 1603	 0.000229	 -0.008102	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	292	 1603	 8.3e-05	 0.035734	 0.0	 1024	 1024	 1024	 0.0	 0.0	 1	 -30.0	 30.0;
	2047	 1604	 0.001655	 0.091413	 0.0	 612	 612	 612	 0.985222	 0.0	 1	 -30.0	 30.0;
	307	 308	 0.000339	 0.027285	 0.0	 1162	 1162	 1162	 1.0	 0.0	 1	 -30.0	 30.0;
	307	 308	 0.000339	 0.027355	 0.0	 1159	 1159	 1159	 1.0	 0.0	 1	 -30.0	 30.0;
	307	 1604	 0.000132	 -0.007479	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	308	 1604	 0.000173	 0.034764	 0.0	 1053	 1053	 1053	 0.0	 0.0	 1	 -30.0	 30.0;
	327	 328	 0.002469	 0.533333	 0.0	 118	 118	 118	 1.0	 0.0	 1	 -30.0	 30.0;
	346	 347	 0.000325	 0.025139	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	345	 347	 0.000325	 0.025346	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	348	 350	 0.000332	 0.027078	 0.0	 1165	 1165	 1165	 1.0	 0.0	 1	 -30.0	 30.0;
	348	 350	 0.000325	 0.027355	 0.0	 1153	 1153	 1153	 0.999001	 0.0	 1	 -30.0	 30.0;
	348	 350	 0.000817	 0.042313	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	348	 350	 0.000686	 0.043075	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	361	 363	 0.000319	 0.024723	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	360	 363	 0.000332	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	2014	 1623	 0.002216	 0.086634	 0.0	 679	 679	 679	 1.0	 0.0	 1	 -30.0	 30.0;
	1623	 368	 0.000402	 -0.007341	 0.0	 581.0	 581.0	 581.0	 1.049318	 0.0	 1	 -30.0	 30.0;
	368	 369	 0.000263	 0.025277	 0.0	 585.0	 585.0	 585.0	 0.959693	 0.0	 1	 -30.0	 30.0;
	368	 369	 0.000319	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	369	 1623	 0.000242	 0.03144	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	388	 390	 0.000332	 0.024654	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	388	 390	 0.000312	 0.024654	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	396	 397	 0.006133	 0.237422	 0.0	 133	 133	 133	 0.938967	 0.0	 1	 -30.0	 30.0;
	420	 1557	 0.000263	 -0.005471	 0.0	 1184.0	 1184.0	 1184.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	421	 1557	 6.2e-05	 0.032895	 0.0	 965	 965	 965	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 436	 0.000325	 0.027355	 0.0	 1153	 1153	 1153	 0.999001	 0.0	 1	 -30.0	 30.0;
	435	 436	 0.000796	 0.041551	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	435	 436	 0.000727	 0.048753	 0.0	 607.0	 607.0	 607.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	435	 436	 0.000325	 0.027562	 0.0	 1145	 1145	 1145	 1.0	 0.0	 1	 -30.0	 30.0;
	2020	 1614	 0.001794	 0.090166	 0.0	 350	 350	 350	 1.0	 0.0	 1	 -30.0	 30.0;
	440	 1614	 0.000159	 -0.007133	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	440	 1624	 0.000277	 -0.005609	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	441	 1614	 0.000173	 0.033726	 0.0	 942	 942	 942	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 1624	 6.2e-05	 0.032964	 0.0	 963	 963	 963	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 443	 0.000325	 0.024792	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	456	 458	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	456	 458	 0.000332	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	2033	 1558	 0.001814	 0.093837	 0.0	 336	 336	 336	 1.0	 0.0	 1	 -30.0	 30.0;
	461	 1558	 0.000145	 -0.007548	 0.0	 1187.0	 1187.0	 1187.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	461	 1582	 0.000533	 -0.004848	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	462	 1558	 0.000187	 0.03428	 0.0	 926	 926	 926	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 1582	 0.000173	 0.053186	 0.0	 597	 597	 597	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 528	 0.000735	 0.044668	 0.0	 593.0	 593.0	 593.0	 0.959693	 0.0	 1	 -30.0	 30.0;
	2021	 1583	 0.003435	 0.08608	 0.0	 639	 639	 639	 1.0	 0.0	 1	 -30.0	 30.0;
	551	 553	 0.000803	 0.034418	 0.0	 605.0	 605.0	 605.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	551	 1583	 0.000277	 -0.004709	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	553	 1583	 4.8e-05	 0.029571	 0.0	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 556	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	558	 559	 0.000332	 0.024723	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	558	 559	 0.000305	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	586	 587	 0.000319	 0.02687	 0.0	 1174	 1174	 1174	 1.0	 0.0	 1	 -30.0	 30.0;
	586	 587	 0.000339	 0.02687	 0.0	 1174	 1174	 1174	 1.0	 0.0	 1	 -30.0	 30.0;
	586	 587	 0.00036	 0.027285	 0.0	 1156	 1156	 1156	 1.0	 0.0	 1	 -30.0	 30.0;
	595	 596	 0.002909	 0.158587	 0.0	 200	 200	 200	 1.031993	 0.0	 1	 -30.0	 30.0;
	595	 597	 0.002832	 0.157202	 0.0	 202	 202	 202	 1.021451	 0.0	 1	 -30.0	 30.0;
	2015	 1559	 0.001683	 0.083379	 0.0	 737	 737	 737	 1.0	 0.0	 1	 -30.0	 30.0;
	1559	 602	 0.000152	 -0.006163	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	603	 1559	 0.000159	 0.031163	 0.0	 1024	 1024	 1024	 0.0	 0.0	 1	 -30.0	 30.0;
	430	 605	 0.000119	 0.00796	 0.0	 418.0	 418.0	 418.0	 1.0	 -1.94	 1	 -30.0	 30.0;
	614	 615	 0.005096	 0.143921	 0.0	 221	 221	 221	 1.0	 0.0	 1	 -30.0	 30.0;
	614	 615	 0.005531	 0.188247	 0.0	 169	 169	 169	 1.012149	 0.0	 1	 -30.0	 30.0;
	622	 623	 0.000713	 0.043283	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	622	 623	 0.000769	 0.043837	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	633	 635	 0.000319	 0.027424	 0.0	 1157	 1157	 1157	 1.0	 0.0	 1	 -30.0	 30.0;
	633	 635	 0.000319	 0.027355	 0.0	 1159	 1159	 1159	 1.0	 0.0	 1	 -30.0	 30.0;
	649	 650	 0.002074	 0.161778	 0.0	 195	 195	 195	 0.7446	 0.0	 1	 -30.0	 30.0;
	649	 650	 0.002074	 0.161778	 0.0	 195	 195	 195	 0.875657	 0.0	 1	 -30.0	 30.0;
	657	 658	 0.005472	 0.190025	 0.0	 166	 166	 166	 1.0	 0.0	 1	 -30.0	 30.0;
	674	 675	 0.000319	 0.024307	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	677	 679	 0.000693	 0.048753	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	677	 678	 0.000796	 0.042452	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	701	 702	 0.0032	 0.124444	 0.0	 257	 257	 257	 1.0	 0.0	 1	 -30.0	 30.0;
	1833	 709	 0.000332	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1833	 1584	 0.000145	 -0.006371	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	708	 1605	 0.000132	 -0.006302	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	709	 1584	 0.000187	 0.031163	 0.0	 1024	 1024	 1024	 0.0	 0.0	 1	 -30.0	 30.0;
	709	 1605	 0.000187	 0.03144	 0.0	 1015	 1015	 1015	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 711	 0.000845	 0.042729	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	716	 717	 0.001936	 0.115358	 0.0	 269	 269	 269	 1.023541	 0.0	 1	 -30.0	 30.0;
	718	 719	 0.000332	 0.024238	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	718	 719	 0.000332	 0.024238	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	729	 730	 0.004543	 0.137284	 0.0	 224	 224	 224	 0.952381	 0.0	 1	 -30.0	 30.0;
	732	 733	 0.00081	 0.039266	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	732	 733	 0.00081	 0.039612	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	736	 737	 0.003338	 0.158025	 0.0	 202	 202	 202	 0.98912	 0.0	 1	 -30.0	 30.0;
	741	 742	 0.001842	 0.101731	 0.0	 310	 310	 310	 0.984249	 0.0	 1	 -30.0	 30.0;
	741	 743	 0.001821	 0.100762	 0.0	 313	 313	 313	 0.996016	 0.0	 1	 -30.0	 30.0;
	747	 748	 0.001956	 0.003956	 0.0	 974.0	 974.0	 974.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2052	 1606	 0.004862	 0.209488	 0.0	 293	 293	 293	 1.0	 0.0	 1	 -30.0	 30.0;
	763	 764	 0.000665	 0.043075	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	763	 764	 0.000672	 0.04356	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1606	 763	 0.000554	 -0.004224	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	764	 1606	 0.000118	 0.047576	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 766	 0.000679	 0.04536	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	765	 766	 0.000686	 0.045083	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	772	 774	 0.000332	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	772	 774	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	772	 774	 0.000319	 0.025139	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	2016	 1560	 0.004993	 0.223892	 0.0	 141	 141	 141	 1.0	 0.0	 1	 -30.0	 30.0;
	775	 1560	 0.000651	 -0.005055	 0.0	 547.0	 547.0	 547.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	776	 1560	 4.2e-05	 0.05374	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 783	 0.003378	 0.105679	 0.0	 301	 301	 301	 0.968054	 0.0	 1	 -30.0	 30.0;
	779	 783	 0.003299	 0.107654	 0.0	 295	 295	 295	 0.978474	 0.0	 1	 -30.0	 30.0;
	780	 784	 0.001807	 0.100831	 0.0	 317	 317	 317	 0.95602	 0.0	 1	 -30.0	 30.0;
	780	 784	 0.00178	 0.100139	 0.0	 319	 319	 319	 0.95602	 0.0	 1	 -30.0	 30.0;
	783	 784	 0.000759	 0.035838	 0.0	 886	 886	 886	 1.001	 0.0	 1	 -30.0	 30.0;
	2059	 1561	 0.001807	 0.088296	 0.0	 357	 357	 357	 1.0	 0.0	 1	 -30.0	 30.0;
	2043	 1585	 0.001794	 0.092175	 0.0	 342	 342	 342	 1.0	 0.0	 1	 -30.0	 30.0;
	785	 1561	 0.000145	 -0.011219	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	785	 1585	 0.000139	 -0.007687	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	786	 1561	 0.000194	 0.038781	 0.0	 819	 819	 819	 0.0	 0.0	 1	 -30.0	 30.0;
	787	 1585	 0.000187	 0.034903	 0.0	 910	 910	 910	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 792	 0.000319	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	791	 792	 0.000325	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	801	 1562	 0.000443	 -0.004848	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	801	 1586	 0.000305	 -0.007133	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	801	 802	 0.000734	 0.024654	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	802	 1562	 0.000249	 0.047992	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 1586	 0.000506	 0.046814	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 1587	 0.003386	 0.156994	 0.0	 357	 357	 357	 1.00705	 0.0	 1	 -30.0	 30.0;
	2063	 1607	 0.001794	 0.093906	 0.0	 596	 596	 596	 0.986193	 0.0	 1	 -30.0	 30.0;
	813	 1563	 0.000152	 -0.011219	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	813	 1587	 0.000443	 -0.011011	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	813	 1607	 0.000215	 -0.005194	 0.0	 1186.0	 1186.0	 1186.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	813	 1615	 0.000145	 -0.011496	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	814	 1563	 0.000187	 0.038296	 0.0	 956	 956	 956	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 1587	 0.000374	 0.053463	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 1607	 9.7e-05	 0.032064	 0.0	 1141	 1141	 1141	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 1615	 0.000194	 0.038435	 0.0	 952	 952	 952	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 1564	 0.000229	 -0.004571	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	820	 1588	 0.000215	 -0.004432	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	819	 821	 0.000312	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	821	 1564	 9.7e-05	 0.029363	 0.0	 1087	 1087	 1087	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 1588	 9.7e-05	 0.029086	 0.0	 1097	 1097	 1097	 0.0	 0.0	 1	 -30.0	 30.0;
	2078	 1589	 0.001787	 0.089335	 0.0	 626	 626	 626	 1.0	 0.0	 1	 -30.0	 30.0;
	2065	 1616	 0.001842	 0.091205	 0.0	 614	 614	 614	 1.0	 0.0	 1	 -30.0	 30.0;
	836	 839	 0.000325	 0.027355	 0.0	 1159	 1159	 1159	 1.0	 0.0	 1	 -30.0	 30.0;
	837	 1589	 0.000152	 -0.011357	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	836	 1608	 0.000145	 -0.00741	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	836	 1616	 0.000125	 -0.007756	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	839	 1589	 0.000187	 0.038435	 0.0	 952	 952	 952	 0.0	 0.0	 1	 -30.0	 30.0;
	838	 1608	 0.000194	 0.034626	 0.0	 1057	 1057	 1057	 0.0	 0.0	 1	 -30.0	 30.0;
	838	 1616	 0.000215	 0.034903	 0.0	 1049	 1049	 1049	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 851	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	849	 851	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	2036	 1565	 0.003733	 0.147368	 0.0	 374	 374	 374	 1.0	 0.0	 1	 -30.0	 30.0;
	2037	 1590	 0.003781	 0.146814	 0.0	 375	 375	 375	 1.0	 0.0	 1	 -30.0	 30.0;
	854	 1565	 0.00045	 -0.014404	 0.0	 567.0	 567.0	 567.0	 1.0	 0.0	 1	 -30.0	 30.0;
	854	 1590	 0.000471	 -0.013712	 0.0	 581.0	 581.0	 581.0	 1.0	 0.0	 1	 -30.0	 30.0;
	854	 857	 0.000803	 0.034903	 0.0	 581.0	 581.0	 581.0	 1.0	 0.0	 1	 -30.0	 30.0;
	857	 1565	 0.000381	 0.050623	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 1590	 0.000367	 0.050554	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 1566	 0.000235	 -0.004294	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	898	 1591	 0.000145	 -0.006233	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	899	 1566	 9e-05	 0.029086	 0.0	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -30.0	 30.0;
	899	 1591	 0.000194	 0.031233	 0.0	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1272	 904	 0.000119	 0.009086	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 967	 0.000284	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.046025	 0.0	 1	 -30.0	 30.0;
	977	 979	 0.00187	 0.101731	 0.0	 310	 310	 310	 0.984249	 0.0	 1	 -30.0	 30.0;
	977	 978	 0.001773	 0.099862	 0.0	 316	 316	 316	 0.994033	 0.0	 1	 -30.0	 30.0;
	431	 999	 4.2e-05	 0.000339	 0.0061	 1184.0	 1184.0	 1184.0	 1.0	 -9.95	 1	 -30.0	 30.0;
	998	 999	 0.000679	 0.042867	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	2053	 1567	 0.001773	 0.092729	 0.0	 603	 603	 603	 0.985222	 0.0	 1	 -30.0	 30.0;
	2054	 1609	 0.001856	 0.093213	 0.0	 600	 600	 600	 1.0	 0.0	 1	 -30.0	 30.0;
	1012	 1567	 0.000111	 -0.007895	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1013	 1592	 0.00027	 -0.005402	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1012	 1609	 0.000152	 -0.007964	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1015	 1617	 0.000152	 -0.007271	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1014	 1018	 0.000325	 0.027078	 0.0	 1171	 1171	 1171	 1.0	 0.0	 1	 -30.0	 30.0;
	1017	 1567	 0.000222	 0.03518	 0.0	 1040	 1040	 1040	 0.0	 0.0	 1	 -30.0	 30.0;
	1017	 1592	 5.5e-05	 0.032756	 0.0	 1117	 1117	 1117	 0.0	 0.0	 1	 -30.0	 30.0;
	1018	 1609	 0.000201	 0.034764	 0.0	 1053	 1053	 1053	 0.0	 0.0	 1	 -30.0	 30.0;
	1018	 1617	 0.000194	 0.034141	 0.0	 1072	 1072	 1072	 0.0	 0.0	 1	 -30.0	 30.0;
	1022	 1023	 0.000339	 0.027285	 0.0	 1156	 1156	 1156	 1.0	 0.0	 1	 -30.0	 30.0;
	1040	 1568	 0.000215	 -0.00554	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1040	 1041	 0.000325	 0.027355	 0.0	 1154	 1154	 1154	 1.0	 0.0	 1	 -30.0	 30.0;
	1041	 1568	 0.000125	 0.033241	 0.0	 955	 955	 955	 0.0	 0.0	 1	 -30.0	 30.0;
	1273	 1052	 0.000119	 0.009086	 0.0	 473.0	 473.0	 473.0	 1.0	 -6.32	 1	 -30.0	 30.0;
	1055	 1056	 0.000319	 0.024307	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1055	 1056	 0.000339	 0.025	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1055	 1056	 0.000325	 0.024584	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1079	 1080	 0.000817	 0.04349	 0.0	 608.0	 608.0	 608.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1079	 1080	 0.000319	 0.027978	 0.0	 1136	 1136	 1136	 1.005027	 0.0	 1	 -30.0	 30.0;
	1108	 1110	 0.000713	 0.048546	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1109	 1110	 0.000332	 0.026939	 0.0	 1177	 1177	 1177	 1.0	 0.0	 1	 -30.0	 30.0;
	1109	 1110	 0.000319	 0.026385	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2048	 1593	 0.001904	 0.155471	 0.0	 354	 354	 354	 1.0	 0.0	 1	 -30.0	 30.0;
	1125	 1569	 0.000519	 -0.00831	 0.0	 600.0	 600.0	 600.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1125	 1593	 0.000471	 -0.008033	 0.0	 600.0	 600.0	 600.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1126	 1569	 0.000277	 0.047922	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1126	 1593	 0.00036	 0.049584	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 1128	 0.000796	 0.041413	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	1127	 1128	 0.000831	 0.039681	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	1149	 1150	 0.000332	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1149	 1150	 0.000332	 0.024792	 0.0	 1182.0	 1182.0	 1182.0	 1.001	 0.0	 1	 -30.0	 30.0;
	2049	 1570	 0.001655	 0.09259	 0.0	 604	 604	 604	 1.0	 0.0	 1	 -30.0	 30.0;
	1157	 1570	 0.000118	 -0.005956	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1156	 1158	 0.000325	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1158	 1570	 0.000187	 0.032964	 0.0	 1110	 1110	 1110	 0.0	 0.0	 1	 -30.0	 30.0;
	1162	 1163	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1164	 1571	 0.00081	 -0.007802	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 1594	 0.00081	 -0.007802	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2038	 1572	 0.003428	 0.084557	 0.0	 726	 726	 726	 1.0	 0.0	 1	 -30.0	 30.0;
	1572	 1173	 0.000277	 -0.00464	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1173	 1174	 0.000339	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1174	 1572	 6.2e-05	 0.029571	 0.0	 1079	 1079	 1079	 0.0	 0.0	 1	 -30.0	 30.0;
	1179	 1181	 0.001177	 0.042382	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1610	 1179	 0.000499	 -0.006925	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1618	 1179	 0.000353	 -0.010873	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1181	 1610	 0.000201	 0.055402	 0.0	 576	 576	 576	 0.0	 0.0	 1	 -30.0	 30.0;
	1180	 1618	 0.000429	 0.05374	 0.0	 594	 594	 594	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 1200	 0.000291	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	2039	 1625	 0.004813	 0.21295	 0.0	 289	 289	 289	 1.0	 0.0	 1	 -30.0	 30.0;
	1625	 1215	 0.000457	 -0.005194	 0.0	 557.0	 557.0	 557.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1215	 1216	 0.000796	 0.048199	 0.0	 557.0	 557.0	 557.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1216	 1625	 0.000242	 0.047438	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1237	 1238	 0.003556	 0.127407	 0.0	 243	 243	 243	 1.02459	 0.0	 1	 -30.0	 30.0;
	1257	 1258	 0.00164	 0.118519	 0.0	 259	 259	 259	 1.007049	 0.0	 1	 -30.0	 30.0;
	1259	 1260	 0.000783	 0.042936	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1259	 1260	 0.000776	 0.043075	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1262	 1573	 0.000159	 -0.006025	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1262	 1595	 0.000229	 -0.004571	 0.0	 1174.0	 1174.0	 1174.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1262	 1263	 0.000332	 0.025623	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1263	 1573	 0.000173	 0.031163	 0.0	 1186.0	 1186.0	 1186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 1595	 9e-05	 0.029363	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1264	 1265	 0.003186	 0.137758	 0.0	 229	 229	 229	 1.0	 0.0	 1	 -30.0	 30.0;
	1269	 1271	 0.000686	 0.047922	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1270	 1271	 0.000325	 0.027493	 0.0	 1148	 1148	 1148	 1.0	 0.0	 1	 -30.0	 30.0;
	1270	 1271	 0.000325	 0.027493	 0.0	 1148	 1148	 1148	 1.0	 0.0	 1	 -30.0	 30.0;
	1276	 1278	 0.001835	 0.101524	 0.0	 312	 312	 312	 1.013171	 0.0	 1	 -30.0	 30.0;
	1276	 1277	 0.001828	 0.102078	 0.0	 310	 310	 310	 1.003009	 0.0	 1	 -30.0	 30.0;
	1280	 1282	 0.000319	 0.027355	 0.0	 1159	 1159	 1159	 1.0	 0.0	 1	 -30.0	 30.0;
	1280	 1281	 0.000339	 0.029778	 0.0	 1065	 1065	 1065	 1.0	 0.0	 1	 -30.0	 30.0;
	1289	 1291	 0.001752	 0.102285	 0.0	 310	 310	 310	 0.984249	 0.0	 1	 -30.0	 30.0;
	1289	 1290	 0.001752	 0.102285	 0.0	 310	 310	 310	 0.984249	 0.0	 1	 -30.0	 30.0;
	2040	 1619	 0.001745	 0.092867	 0.0	 603	 603	 603	 1.0	 0.0	 1	 -30.0	 30.0;
	1298	 1611	 0.00018	 -0.007687	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1298	 1619	 0.000125	 -0.007618	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1299	 1611	 0.000166	 0.035111	 0.0	 1042	 1042	 1042	 0.0	 0.0	 1	 -30.0	 30.0;
	1299	 1619	 0.000201	 0.034834	 0.0	 1051	 1051	 1051	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 1302	 6.2e-05	 0.031787	 0.0	 993	 993	 993	 1.0	 0.0	 1	 -30.0	 30.0;
	1301	 1302	 6.2e-05	 0.031856	 0.0	 991	 991	 991	 1.0	 0.0	 1	 -30.0	 30.0;
	1319	 1320	 0.000208	 0.016413	 0.0	 1769.0	 1769.0	 1769.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1318	 1320	 0.000208	 0.014751	 0.0	 1746.0	 1746.0	 1746.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1317	 1320	 0.000208	 0.016413	 0.0	 1922	 1922	 1922	 0.947871	 0.0	 1	 -30.0	 30.0;
	1313	 1320	 0.000208	 0.016413	 0.0	 1922	 1922	 1922	 0.947871	 0.0	 1	 -30.0	 30.0;
	1311	 1320	 0.000208	 0.016413	 0.0	 1769.0	 1769.0	 1769.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1312	 1320	 0.000208	 0.016413	 0.0	 1769.0	 1769.0	 1769.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1316	 1320	 0.000208	 0.016413	 0.0	 1922	 1922	 1922	 0.947871	 0.0	 1	 -30.0	 30.0;
	1315	 1320	 0.000208	 0.016413	 0.0	 1922	 1922	 1922	 0.947871	 0.0	 1	 -30.0	 30.0;
	1314	 1320	 0.000319	 0.024307	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1336	 1574	 0.000699	 -0.004709	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1336	 1337	 0.000686	 0.048546	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1337	 1574	 1.4e-05	 0.052839	 0.0	 601	 601	 601	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 1347	 0.000339	 0.027008	 0.0	 1175	 1175	 1175	 1.0	 0.0	 1	 -30.0	 30.0;
	1344	 1347	 0.000395	 0.027216	 0.0	 1166	 1166	 1166	 1.0	 0.0	 1	 -30.0	 30.0;
	1345	 1347	 0.000325	 0.027632	 0.0	 1148	 1148	 1148	 1.0	 0.0	 1	 -30.0	 30.0;
	2055	 1596	 0.0034	 0.084557	 0.0	 651	 651	 651	 1.0	 0.0	 1	 -30.0	 30.0;
	1351	 1352	 0.000332	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1351	 1596	 0.000229	 -0.004363	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1352	 1596	 9.7e-05	 0.029155	 0.0	 1186.0	 1186.0	 1186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1360	 1361	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1360	 1361	 0.000319	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1364	 1365	 0.000803	 0.039335	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1363	 1365	 0.000325	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1364	 1365	 0.000796	 0.039266	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1366	 1368	 0.000305	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1373	 1374	 0.002212	 0.125432	 0.0	 251	 251	 251	 0.928505	 0.0	 1	 -30.0	 30.0;
	1374	 1375	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1374	 1375	 0.000325	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	2041	 1575	 0.003449	 0.092452	 0.0	 605	 605	 605	 1.0	 0.0	 1	 -30.0	 30.0;
	2073	 1612	 0.001884	 0.093352	 0.0	 599	 599	 599	 1.0	 0.0	 1	 -30.0	 30.0;
	2060	 1620	 0.001766	 0.09169	 0.0	 610	 610	 610	 1.0	 0.0	 1	 -30.0	 30.0;
	2042	 1626	 0.001821	 0.088227	 0.0	 634	 634	 634	 1.0	 0.0	 1	 -30.0	 30.0;
	1385	 1575	 0.00027	 -0.005332	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1385	 1597	 0.000249	 -0.005471	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1384	 1612	 0.000125	 -0.007687	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1385	 1620	 0.000173	 -0.007895	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1385	 1626	 0.000132	 -0.010942	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1386	 1575	 5.5e-05	 0.032756	 0.0	 1117	 1117	 1117	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1597	 6.9e-05	 0.032895	 0.0	 1113	 1113	 1113	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1612	 0.000201	 0.034834	 0.0	 1051	 1051	 1051	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1620	 0.000166	 0.034834	 0.0	 1051	 1051	 1051	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1626	 0.000208	 0.038643	 0.0	 947	 947	 947	 0.0	 0.0	 1	 -30.0	 30.0;
	1389	 1391	 0.001925	 0.101801	 0.0	 310	 310	 310	 0.939851	 0.0	 1	 -30.0	 30.0;
	1389	 1390	 0.001835	 0.101177	 0.0	 311	 311	 311	 0.956942	 0.0	 1	 -30.0	 30.0;
	2056	 1598	 0.001814	 0.090651	 0.0	 617	 617	 617	 1.0	 0.0	 1	 -30.0	 30.0;
	2079	 1621	 0.00277	 0.094945	 0.0	 589	 589	 589	 1.0	 0.0	 1	 -30.0	 30.0;
	2057	 1627	 0.004862	 0.2241	 0.0	 250	 250	 250	 1.0	 0.0	 1	 -30.0	 30.0;
	1392	 1598	 0.000145	 -0.011288	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1393	 1394	 0.000319	 0.027355	 0.0	 1159	 1159	 1159	 1.0	 0.0	 1	 -30.0	 30.0;
	1392	 1621	 0.000291	 -0.00554	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1393	 1395	 0.000693	 0.048615	 0.0	 605.0	 605.0	 605.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1393	 1627	 0.000471	 -0.005263	 0.0	 605.0	 605.0	 605.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1394	 1598	 0.000187	 0.038712	 0.0	 945	 945	 945	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1621	 2.8e-05	 0.032895	 0.0	 1113	 1113	 1113	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1627	 0.000235	 0.053324	 0.0	 605.0	 605.0	 605.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1415	 1416	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1415	 1416	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1414	 1416	 0.000339	 0.024446	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1414	 1416	 0.000332	 0.025069	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1420	 1421	 0.000346	 0.025346	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1420	 1421	 0.000332	 0.025208	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1840	 1426	 0.000325	 0.027701	 0.0	 1145	 1145	 1145	 1.0	 0.0	 1	 -30.0	 30.0;
	29	 1628	 0.0	 0.019737	 0.0	 254.0	 254.0	 254.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	30	 1629	 0.0	 0.019737	 0.0	 550.0	 550.0	 550.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	51	 1844	 0.0	 0.54184	 0.0	 62	 62	 62	 1.044444	 0.0	 1	 -30.0	 30.0;
	61	 1630	 0.0	 0.142857	 0.0	 215	 215	 215	 1.111111	 0.0	 1	 -30.0	 30.0;
	61	 1631	 0.0	 0.219149	 0.0	 141	 141	 141	 1.111111	 0.0	 1	 -30.0	 30.0;
	73	 1846	 0.0	 0.366794	 0.0	 86	 86	 86	 1.0	 0.0	 1	 -30.0	 30.0;
	73	 1632	 0.0	 0.366794	 0.0	 86	 86	 86	 1.0	 0.0	 1	 -30.0	 30.0;
	74	 1847	 0.0	 0.366794	 0.0	 86	 86	 86	 1.0	 0.0	 1	 -30.0	 30.0;
	74	 1848	 0.0	 0.366794	 0.0	 86	 86	 86	 1.0	 0.0	 1	 -30.0	 30.0;
	103	 1852	 0.0	 0.15	 0.0	 213	 213	 213	 1.060526	 0.0	 1	 -30.0	 30.0;
	102	 1854	 0.0	 0.15	 0.0	 213	 213	 213	 1.060526	 0.0	 1	 -30.0	 30.0;
	130	 1633	 0.0	 0.012611	 0.0	 1052.0	 1052.0	 1052.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	127	 1634	 0.0	 0.012611	 0.0	 1087.0	 1087.0	 1087.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	128	 1635	 0.0	 0.012611	 0.0	 1088.0	 1088.0	 1088.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	129	 1636	 0.0	 0.012611	 0.0	 1049.0	 1049.0	 1049.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	132	 1637	 0.0	 0.048207	 0.0	 646	 646	 646	 1.080978	 0.0	 1	 -30.0	 30.0;
	131	 1638	 0.0	 0.048207	 0.0	 646	 646	 646	 1.080978	 0.0	 1	 -30.0	 30.0;
	133	 1639	 0.0	 0.043965	 0.0	 721	 721	 721	 1.065789	 0.0	 1	 -30.0	 30.0;
	133	 1640	 0.0	 0.03442	 0.0	 921	 921	 921	 1.060526	 0.0	 1	 -30.0	 30.0;
	133	 1641	 0.0	 0.06506	 0.0	 487	 487	 487	 1.060526	 0.0	 1	 -30.0	 30.0;
	140	 1642	 0.0	 0.161429	 0.0	 195	 195	 195	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1643	 0.0	 0.17931	 0.0	 176	 176	 176	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1855	 0.0	 0.161429	 0.0	 195	 195	 195	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1644	 0.0	 0.17931	 0.0	 176	 176	 176	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1645	 0.0	 0.17931	 0.0	 176	 176	 176	 1.054667	 0.0	 1	 -30.0	 30.0;
	791	 1646	 0.0	 0.044965	 0.0	 683	 683	 683	 1.080978	 0.0	 1	 -30.0	 30.0;
	165	 1647	 0.0	 0.248077	 0.0	 127	 127	 127	 1.0	 0.0	 1	 -30.0	 30.0;
	169	 1861	 0.0	 0.300114	 0.0	 106	 106	 106	 1.020096	 0.0	 1	 -30.0	 30.0;
	186	 1648	 0.0	 0.012685	 0.0	 1054.0	 1054.0	 1054.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	185	 1649	 0.0	 0.012685	 0.0	 1063.0	 1063.0	 1063.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	183	 1650	 0.0	 0.012685	 0.0	 1032.0	 1032.0	 1032.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	184	 1651	 0.0	 0.012685	 0.0	 1030.0	 1030.0	 1030.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	190	 1652	 0.0	 0.009303	 0.0	 403.0	 403.0	 403.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	191	 1862	 0.0	 0.009303	 0.0	 394.0	 394.0	 394.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	194	 1653	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	194	 1654	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	194	 1655	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	193	 1656	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	193	 1657	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	193	 1658	 0.0	 0.200062	 0.0	 158	 158	 158	 1.013333	 0.0	 1	 -30.0	 30.0;
	196	 1863	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	196	 1659	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	196	 1660	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	196	 1661	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	197	 1662	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	197	 1663	 0.0	 0.333434	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	200	 1865	 0.0	 0.453182	 0.0	 70	 70	 70	 1.088889	 0.0	 1	 -30.0	 30.0;
	218	 1866	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	218	 1664	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	218	 1665	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	218	 1867	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	217	 1666	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	217	 1868	 0.0	 0.333994	 0.0	 95	 95	 95	 1.053333	 0.0	 1	 -30.0	 30.0;
	243	 1667	 0.0	 0.008909	 0.0	 1550.0	 1550.0	 1550.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	245	 1668	 0.0	 0.008909	 0.0	 1343.0	 1343.0	 1343.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	246	 1669	 0.0	 0.008909	 0.0	 1312.0	 1312.0	 1312.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	295	 1670	 0.0	 0.048207	 0.0	 655	 655	 655	 1.080978	 0.0	 1	 -30.0	 30.0;
	299	 1873	 0.0	 0.054074	 0.0	 589	 589	 589	 1.077631	 0.0	 1	 -30.0	 30.0;
	299	 1874	 0.0	 0.054074	 0.0	 589	 589	 589	 1.077631	 0.0	 1	 -30.0	 30.0;
	300	 1671	 0.0	 0.012685	 0.0	 1051.0	 1051.0	 1051.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	302	 1673	 0.0	 0.012611	 0.0	 1063.0	 1063.0	 1063.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	301	 1674	 0.0	 0.012611	 0.0	 1063.0	 1063.0	 1063.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	304	 1675	 0.0	 0.009257	 0.0	 723.0	 723.0	 723.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	305	 1676	 0.0	 0.009257	 0.0	 607.0	 607.0	 607.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	311	 1875	 0.0	 0.009257	 0.0	 1745.0	 1745.0	 1745.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	310	 1677	 0.0	 0.009257	 0.0	 1747.0	 1747.0	 1747.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	316	 2022	 0.0	 0.155059	 0.0	 206	 206	 206	 1.026316	 0.0	 1	 -30.0	 30.0;
	316	 1876	 0.0	 0.155059	 0.0	 206	 206	 206	 1.026316	 0.0	 1	 -30.0	 30.0;
	316	 1877	 0.0	 0.155059	 0.0	 206	 206	 206	 1.026316	 0.0	 1	 -30.0	 30.0;
	316	 1878	 0.0	 0.155059	 0.0	 206	 206	 206	 1.026316	 0.0	 1	 -30.0	 30.0;
	15	 1678	 0.0	 0.06579	 0.0	 467	 467	 467	 1.096667	 0.0	 1	 -30.0	 30.0;
	16	 1679	 0.0	 0.06579	 0.0	 467	 467	 467	 1.096667	 0.0	 1	 -30.0	 30.0;
	608	 1680	 0.0	 0.1	 0.0	 307	 307	 307	 1.057778	 0.0	 1	 -30.0	 30.0;
	338	 1681	 0.0	 0.01954	 0.0	 1558	 1558	 1558	 1.088844	 0.0	 1	 -30.0	 30.0;
	336	 1682	 0.0	 0.020227	 0.0	 691.0	 691.0	 691.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	337	 1683	 0.0	 0.01954	 0.0	 714.0	 714.0	 714.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	339	 1684	 0.0	 0.021576	 0.0	 254.0	 254.0	 254.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	416	 1881	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1882	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1685	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1883	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1884	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1885	 0.0	 0.2424	 0.0	 130	 130	 130	 1.075778	 0.0	 1	 -30.0	 30.0;
	382	 1686	 0.0	 0.012685	 0.0	 1116.0	 1116.0	 1116.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	381	 1687	 0.0	 0.012685	 0.0	 1117.0	 1117.0	 1117.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	383	 1688	 0.0	 0.012611	 0.0	 1119.0	 1119.0	 1119.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	384	 1689	 0.0	 0.012611	 0.0	 2512	 2512	 2512	 1.092105	 0.0	 1	 -30.0	 30.0;
	392	 1888	 0.0	 0.181818	 0.0	 173	 173	 173	 1.044444	 0.0	 1	 -30.0	 30.0;
	401	 1690	 0.0	 0.041231	 0.0	 510.0	 510.0	 510.0	 1.0948	 0.0	 1	 -30.0	 30.0;
	400	 1691	 0.0	 0.273494	 0.0	 113	 113	 113	 1.062667	 0.0	 1	 -30.0	 30.0;
	411	 1692	 0.0	 0.032831	 0.0	 302.0	 302.0	 302.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	437	 1693	 0.0	 0.089389	 0.0	 396	 396	 396	 1.080356	 0.0	 1	 -30.0	 30.0;
	438	 1694	 0.0	 0.089389	 0.0	 396	 396	 396	 1.080356	 0.0	 1	 -30.0	 30.0;
	438	 1695	 0.0	 0.056597	 0.0	 626	 626	 626	 1.080356	 0.0	 1	 -30.0	 30.0;
	437	 1696	 0.0	 0.056597	 0.0	 626	 626	 626	 1.080356	 0.0	 1	 -30.0	 30.0;
	452	 1697	 0.0	 0.012685	 0.0	 2485	 2485	 2485	 1.092105	 0.0	 1	 -30.0	 30.0;
	451	 1698	 0.0	 0.012685	 0.0	 2485	 2485	 2485	 1.092105	 0.0	 1	 -30.0	 30.0;
	453	 1699	 0.0	 0.012685	 0.0	 2485	 2485	 2485	 1.092105	 0.0	 1	 -30.0	 30.0;
	454	 1700	 0.0	 0.012685	 0.0	 263.0	 263.0	 263.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	466	 1701	 0.0	 0.345838	 0.0	 91	 91	 91	 1.044444	 0.0	 1	 -30.0	 30.0;
	503	 1702	 0.0	 0.266753	 0.0	 118	 118	 118	 1.066667	 0.0	 1	 -30.0	 30.0;
	502	 1703	 0.0	 0.266753	 0.0	 118	 118	 118	 1.066667	 0.0	 1	 -30.0	 30.0;
	501	 1889	 0.0	 0.266753	 0.0	 118	 118	 118	 1.066667	 0.0	 1	 -30.0	 30.0;
	507	 1704	 0.0	 0.009303	 0.0	 1611.0	 1611.0	 1611.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	510	 1705	 0.0	 0.009303	 0.0	 1608.0	 1608.0	 1608.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	538	 1890	 0.0	 0.510159	 0.0	 62	 62	 62	 1.053333	 0.0	 1	 -30.0	 30.0;
	539	 1891	 0.0	 0.510159	 0.0	 62	 62	 62	 1.053333	 0.0	 1	 -30.0	 30.0;
	540	 1892	 0.0	 0.510159	 0.0	 62	 62	 62	 1.053333	 0.0	 1	 -30.0	 30.0;
	541	 1706	 0.0	 0.510159	 0.0	 62	 62	 62	 1.053333	 0.0	 1	 -30.0	 30.0;
	565	 1707	 0.0	 0.47948	 0.0	 66	 66	 66	 1.053333	 0.0	 1	 -30.0	 30.0;
	563	 2026	 0.0	 0.47948	 0.0	 66	 66	 66	 1.053333	 0.0	 1	 -30.0	 30.0;
	562	 1898	 0.0	 0.47948	 0.0	 66	 66	 66	 1.053333	 0.0	 1	 -30.0	 30.0;
	561	 1708	 0.0	 0.47948	 0.0	 66	 66	 66	 1.053333	 0.0	 1	 -30.0	 30.0;
	564	 1709	 0.0	 0.47948	 0.0	 66	 66	 66	 1.053333	 0.0	 1	 -30.0	 30.0;
	567	 1710	 0.0	 0.400125	 0.0	 79	 79	 79	 1.044444	 0.0	 1	 -30.0	 30.0;
	567	 1711	 0.0	 0.400125	 0.0	 79	 79	 79	 1.044444	 0.0	 1	 -30.0	 30.0;
	576	 1712	 0.0	 0.008909	 0.0	 1524.0	 1524.0	 1524.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	577	 1713	 0.0	 0.008909	 0.0	 1525.0	 1525.0	 1525.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	583	 1714	 0.0	 0.042476	 0.0	 538.0	 538.0	 538.0	 1.062222	 0.0	 1	 -30.0	 30.0;
	592	 1715	 0.0	 0.012685	 0.0	 336.0	 336.0	 336.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	593	 1716	 0.0	 0.012685	 0.0	 341.0	 341.0	 341.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	591	 1717	 0.0	 0.012685	 0.0	 377.0	 377.0	 377.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	589	 1718	 0.0	 0.012685	 0.0	 355.0	 355.0	 355.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	590	 1719	 0.0	 0.012685	 0.0	 338.0	 338.0	 338.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	588	 1720	 0.0	 0.012685	 0.0	 258.0	 258.0	 258.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	615	 1721	 0.0	 0.041112	 0.0	 747	 747	 747	 1.081067	 0.0	 1	 -30.0	 30.0;
	1343	 1906	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1907	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1908	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1909	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1910	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1911	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1912	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1913	 0.0	 0.082529	 0.0	 386	 386	 386	 1.065789	 0.0	 1	 -30.0	 30.0;
	625	 1722	 0.0	 0.029081	 0.0	 322.0	 322.0	 322.0	 1.080888	 0.0	 1	 -30.0	 30.0;
	638	 1723	 0.0	 0.044965	 0.0	 683	 683	 683	 1.080978	 0.0	 1	 -30.0	 30.0;
	637	 1724	 0.0	 0.020227	 0.0	 1518	 1518	 1518	 1.088844	 0.0	 1	 -30.0	 30.0;
	639	 1725	 0.0	 0.021197	 0.0	 295.0	 295.0	 295.0	 1.103079	 0.0	 1	 -30.0	 30.0;
	683	 1919	 0.0	 0.30255	 0.0	 104	 104	 104	 1.022222	 0.0	 1	 -30.0	 30.0;
	684	 1920	 0.0	 0.30255	 0.0	 104	 104	 104	 1.022222	 0.0	 1	 -30.0	 30.0;
	681	 1921	 0.0	 0.30255	 0.0	 104	 104	 104	 1.022222	 0.0	 1	 -30.0	 30.0;
	682	 1922	 0.0	 0.30255	 0.0	 104	 104	 104	 1.022222	 0.0	 1	 -30.0	 30.0;
	686	 1923	 0.0	 0.333559	 0.0	 96	 96	 96	 1.022222	 0.0	 1	 -30.0	 30.0;
	685	 1924	 0.0	 0.333559	 0.0	 95	 95	 95	 1.022222	 0.0	 1	 -30.0	 30.0;
	752	 1726	 0.0	 0.312857	 0.0	 101	 101	 101	 1.054667	 0.0	 1	 -30.0	 30.0;
	752	 1727	 0.0	 0.312857	 0.0	 101	 101	 101	 1.054667	 0.0	 1	 -30.0	 30.0;
	752	 1728	 0.0	 0.312857	 0.0	 101	 101	 101	 1.054667	 0.0	 1	 -30.0	 30.0;
	752	 1928	 0.0	 0.312857	 0.0	 101	 101	 101	 1.054667	 0.0	 1	 -30.0	 30.0;
	744	 1729	 0.0	 0.048207	 0.0	 637	 637	 637	 1.080978	 0.0	 1	 -30.0	 30.0;
	760	 1931	 0.0	 0.120375	 0.0	 262	 262	 262	 1.053333	 0.0	 1	 -30.0	 30.0;
	760	 1932	 0.0	 0.17125	 0.0	 184	 184	 184	 1.053333	 0.0	 1	 -30.0	 30.0;
	760	 1934	 0.0	 0.120375	 0.0	 262	 262	 262	 1.053333	 0.0	 1	 -30.0	 30.0;
	762	 1935	 0.0	 0.329412	 0.0	 96	 96	 96	 1.053333	 0.0	 1	 -30.0	 30.0;
	762	 1936	 0.0	 0.329412	 0.0	 96	 96	 96	 1.053333	 0.0	 1	 -30.0	 30.0;
	762	 1937	 0.0	 0.329412	 0.0	 96	 96	 96	 1.053333	 0.0	 1	 -30.0	 30.0;
	768	 1938	 0.0	 0.181636	 0.0	 174	 174	 174	 1.088889	 0.0	 1	 -30.0	 30.0;
	796	 1730	 0.0	 0.044965	 0.0	 688	 688	 688	 1.080978	 0.0	 1	 -30.0	 30.0;
	797	 1731	 0.0	 0.044965	 0.0	 688	 688	 688	 1.080978	 0.0	 1	 -30.0	 30.0;
	809	 1944	 0.0	 0.482751	 0.0	 66	 66	 66	 1.137778	 0.0	 1	 -30.0	 30.0;
	107	 1732	 0.0	 0.031723	 0.0	 968	 968	 968	 1.044444	 0.0	 1	 -30.0	 30.0;
	861	 1733	 0.0	 0.0516	 0.0	 595	 595	 595	 1.07511	 0.0	 1	 -30.0	 30.0;
	860	 1734	 0.0	 0.0516	 0.0	 595	 595	 595	 1.07511	 0.0	 1	 -30.0	 30.0;
	864	 1950	 0.0	 0.0592	 0.0	 273.0	 273.0	 273.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	864	 1951	 0.0	 0.0596	 0.0	 275.0	 275.0	 275.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	863	 1952	 0.0	 0.0596	 0.0	 272.0	 272.0	 272.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	863	 1953	 0.0	 0.05972	 0.0	 272.0	 272.0	 272.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	499	 1735	 0.0	 0.012685	 0.0	 1072.0	 1072.0	 1072.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	498	 1736	 0.0	 0.012685	 0.0	 1072.0	 1072.0	 1072.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	880	 1737	 0.0	 0.295332	 0.0	 107	 107	 107	 1.066667	 0.0	 1	 -30.0	 30.0;
	877	 1738	 0.0	 0.295332	 0.0	 107	 107	 107	 1.066667	 0.0	 1	 -30.0	 30.0;
	878	 1739	 0.0	 0.295332	 0.0	 107	 107	 107	 1.066667	 0.0	 1	 -30.0	 30.0;
	888	 1740	 0.0	 0.03299	 0.0	 394.0	 394.0	 394.0	 1.04	 0.0	 1	 -30.0	 30.0;
	889	 1741	 0.0	 0.034269	 0.0	 920	 920	 920	 1.060526	 0.0	 1	 -30.0	 30.0;
	915	 1742	 0.0	 0.009303	 0.0	 371.0	 371.0	 371.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	918	 1958	 0.0	 0.144154	 0.0	 218	 218	 218	 1.066667	 0.0	 1	 -30.0	 30.0;
	918	 1959	 0.0	 0.144154	 0.0	 218	 218	 218	 1.066667	 0.0	 1	 -30.0	 30.0;
	928	 1743	 0.0	 0.287294	 0.0	 110	 110	 110	 1.022222	 0.0	 1	 -30.0	 30.0;
	934	 1744	 0.0	 0.008909	 0.0	 1322.0	 1322.0	 1322.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	935	 1745	 0.0	 0.008909	 0.0	 1195.0	 1195.0	 1195.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	937	 1746	 0.0	 0.008909	 0.0	 1203.0	 1203.0	 1203.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	936	 1961	 0.0	 0.008909	 0.0	 422.0	 422.0	 422.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	943	 1747	 0.0	 0.389792	 0.0	 81	 81	 81	 1.044444	 0.0	 1	 -30.0	 30.0;
	951	 1748	 0.0	 0.009303	 0.0	 972.0	 972.0	 972.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	952	 1749	 0.0	 0.009303	 0.0	 967.0	 967.0	 967.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	968	 1750	 0.0	 0.021485	 0.0	 1475	 1475	 1475	 1.103079	 0.0	 1	 -30.0	 30.0;
	970	 1751	 0.0	 0.021485	 0.0	 1475	 1475	 1475	 1.103079	 0.0	 1	 -30.0	 30.0;
	969	 1752	 0.0	 0.021485	 0.0	 1475	 1475	 1475	 1.103079	 0.0	 1	 -30.0	 30.0;
	971	 1753	 0.0	 0.019737	 0.0	 1605	 1605	 1605	 1.092105	 0.0	 1	 -30.0	 30.0;
	974	 2058	 0.0	 0.31817	 0.0	 99	 99	 99	 1.073333	 0.0	 1	 -30.0	 30.0;
	985	 1754	 0.0	 0.044965	 0.0	 283.0	 283.0	 283.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	984	 1755	 0.0	 0.020227	 0.0	 708.0	 708.0	 708.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	1010	 1756	 0.0	 0.733548	 0.0	 43	 43	 43	 1.044444	 0.0	 1	 -30.0	 30.0;
	1032	 1757	 0.0	 0.046748	 0.0	 280.0	 280.0	 280.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	1047	 1758	 0.0	 0.155048	 0.0	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	1046	 1759	 0.0	 0.155048	 0.0	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	1045	 1760	 0.0	 0.155048	 0.0	 203	 203	 203	 1.0	 0.0	 1	 -30.0	 30.0;
	1048	 1970	 0.0	 0.327904	 0.0	 98	 98	 98	 1.05641	 0.0	 1	 -30.0	 30.0;
	1048	 1971	 0.0	 0.327904	 0.0	 98	 98	 98	 1.05641	 0.0	 1	 -30.0	 30.0;
	1048	 1972	 0.0	 0.327904	 0.0	 98	 98	 98	 1.05641	 0.0	 1	 -30.0	 30.0;
	1048	 1973	 0.0	 0.327904	 0.0	 98	 98	 98	 1.05641	 0.0	 1	 -30.0	 30.0;
	1075	 1974	 0.0	 0.0774	 0.0	 412	 412	 412	 1.052632	 0.0	 1	 -30.0	 30.0;
	1076	 1975	 0.0	 0.06037	 0.0	 529	 529	 529	 1.031422	 0.0	 1	 -30.0	 30.0;
	1077	 1976	 0.0	 0.0774	 0.0	 412	 412	 412	 1.052632	 0.0	 1	 -30.0	 30.0;
	1078	 1977	 0.0	 0.0774	 0.0	 412	 412	 412	 1.052632	 0.0	 1	 -30.0	 30.0;
	1085	 1761	 0.0	 0.285799	 0.0	 111	 111	 111	 1.066667	 0.0	 1	 -30.0	 30.0;
	1083	 1762	 0.0	 0.285799	 0.0	 111	 111	 111	 1.066667	 0.0	 1	 -30.0	 30.0;
	1084	 1978	 0.0	 0.285799	 0.0	 111	 111	 111	 1.066667	 0.0	 1	 -30.0	 30.0;
	1138	 1769	 0.0	 0.261991	 0.0	 121	 121	 121	 1.0	 0.0	 1	 -30.0	 30.0;
	1138	 1770	 0.0	 0.261991	 0.0	 121	 121	 121	 1.0	 0.0	 1	 -30.0	 30.0;
	1141	 1979	 0.0	 0.317591	 0.0	 100	 100	 100	 1.022222	 0.0	 1	 -30.0	 30.0;
	1142	 1980	 0.0	 0.329412	 0.0	 96	 96	 96	 1.044444	 0.0	 1	 -30.0	 30.0;
	1159	 1771	 0.0	 0.733625	 0.0	 43	 43	 43	 1.08	 0.0	 1	 -30.0	 30.0;
	1184	 1993	 0.0	 0.088828	 0.0	 354	 354	 354	 1.022222	 0.0	 1	 -30.0	 30.0;
	1195	 1772	 0.0	 0.009303	 0.0	 1545.0	 1545.0	 1545.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1194	 1995	 0.0	 0.009303	 0.0	 1545.0	 1545.0	 1545.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	482	 1773	 0.0	 0.035942	 0.0	 869	 869	 869	 1.081023	 0.0	 1	 -30.0	 30.0;
	483	 1774	 0.0	 0.019697	 0.0	 259.0	 259.0	 259.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	480	 1775	 0.0	 0.037419	 0.0	 855	 855	 855	 1.11579	 0.0	 1	 -30.0	 30.0;
	481	 1776	 0.0	 0.037117	 0.0	 862	 862	 862	 1.11579	 0.0	 1	 -30.0	 30.0;
	1207	 1996	 0.0	 0.244364	 0.0	 129	 129	 129	 1.044444	 0.0	 1	 -30.0	 30.0;
	1207	 1997	 0.0	 0.244364	 0.0	 129	 129	 129	 1.044444	 0.0	 1	 -30.0	 30.0;
	1210	 2000	 0.0	 0.148936	 0.0	 212	 212	 212	 1.073333	 0.0	 1	 -30.0	 30.0;
	1214	 1777	 0.0	 0.012611	 0.0	 1062.0	 1062.0	 1062.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1213	 1778	 0.0	 0.012611	 0.0	 1066.0	 1066.0	 1066.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1217	 1779	 0.0	 0.1992	 0.0	 158	 158	 158	 1.044444	 0.0	 1	 -30.0	 30.0;
	1217	 2002	 0.0	 0.1992	 0.0	 158	 158	 158	 1.044444	 0.0	 1	 -30.0	 30.0;
	1247	 1780	 0.0	 0.428124	 0.0	 77	 77	 77	 0.977775	 0.0	 1	 -30.0	 30.0;
	1250	 2028	 0.0	 0.428124	 0.0	 77	 77	 77	 0.977775	 0.0	 1	 -30.0	 30.0;
	1249	 1781	 0.0	 0.428124	 0.0	 77	 77	 77	 0.977775	 0.0	 1	 -30.0	 30.0;
	1248	 1782	 0.0	 0.428124	 0.0	 77	 77	 77	 0.977775	 0.0	 1	 -30.0	 30.0;
	1254	 2004	 0.0	 0.092765	 0.0	 344	 344	 344	 1.065789	 0.0	 1	 -30.0	 30.0;
	1254	 2023	 0.0	 0.092765	 0.0	 344	 344	 344	 1.065789	 0.0	 1	 -30.0	 30.0;
	1254	 2024	 0.0	 0.092765	 0.0	 344	 344	 344	 1.065789	 0.0	 1	 -30.0	 30.0;
	1254	 2005	 0.0	 0.092765	 0.0	 344	 344	 344	 1.065789	 0.0	 1	 -30.0	 30.0;
	1305	 1783	 0.0	 0.012769	 0.0	 1134.0	 1134.0	 1134.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1306	 1784	 0.0	 0.012769	 0.0	 1137.0	 1137.0	 1137.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1308	 1785	 0.0	 0.012769	 0.0	 1136.0	 1136.0	 1136.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1307	 1786	 0.0	 0.012769	 0.0	 1133.0	 1133.0	 1133.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1333	 1787	 0.0	 0.050588	 0.0	 607	 607	 607	 1.048889	 0.0	 1	 -30.0	 30.0;
	1333	 1788	 0.0	 0.050588	 0.0	 607	 607	 607	 1.048889	 0.0	 1	 -30.0	 30.0;
	1332	 1789	 0.0	 0.050588	 0.0	 607	 607	 607	 1.048889	 0.0	 1	 -30.0	 30.0;
	1379	 1790	 0.0	 0.044965	 0.0	 683	 683	 683	 1.080978	 0.0	 1	 -30.0	 30.0;
	1378	 1791	 0.0	 0.044965	 0.0	 683	 683	 683	 1.080978	 0.0	 1	 -30.0	 30.0;
	1400	 1792	 0.0	 0.318049	 0.0	 99	 99	 99	 1.071111	 0.0	 1	 -30.0	 30.0;
	1399	 2011	 0.0	 0.318049	 0.0	 99	 99	 99	 1.071111	 0.0	 1	 -30.0	 30.0;
	1398	 2012	 0.0	 0.318049	 0.0	 99	 99	 99	 1.071111	 0.0	 1	 -30.0	 30.0;
	1407	 1793	 0.0	 0.15125	 0.0	 209	 209	 209	 1.044444	 0.0	 1	 -30.0	 30.0;
	1407	 1794	 0.0	 0.15125	 0.0	 209	 209	 209	 1.044444	 0.0	 1	 -30.0	 30.0;
	766	 1795	 5e-06	 5e-05	 0.0014	 1974.0	 1974.0	 1974.0	 0.0	 0.0	 1	 -30.0	 30.0;
	766	 1796	 5e-06	 5e-05	 0.0014	 1974.0	 1974.0	 1974.0	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 1797	 0.002262	 0.013491	 0.0253	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 1798	 0.000544	 0.006842	 0.1762	 1474.0	 1474.0	 1474.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 1799	 0.002222	 0.014124	 0.0294	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 1800	 0.000322	 0.003148	 0.1011	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 1801	 0.000781	 0.006247	 0.0106	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 1802	 0.000232	 0.001856	 0.003	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 1803	 0.000661	 0.008092	 0.3004	 1474.0	 1474.0	 1474.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 1804	 0.00037	 0.004699	 0.1119	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 1805	 0.000544	 0.005689	 0.1249	 1253.0	 1253.0	 1253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 1806	 0.000457	 0.005163	 0.1148	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 1807	 0.004375	 0.020138	 0.0327	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1504	 1808	 0.00076	 0.004523	 0.0086	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 1809	 0.001086	 0.016543	 0.4202	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1402	 1810	 0.00106	 0.005879	 0.0025	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	874	 1811	 0.000264	 0.002841	 0.0505	 1974.0	 1974.0	 1974.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 1812	 0.00165	 0.007587	 0.0253	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1367	 1813	 0.000256	 0.003556	 0.1292	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 1814	 0.000253	 0.003556	 0.1292	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -30.0	 30.0;
	306	 1815	 0.003052	 0.022203	 0.0276	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 1816	 0.000544	 0.005865	 0.1274	 1624.0	 1624.0	 1624.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1180	 1817	 0.000469	 0.005225	 0.1126	 1487.0	 1487.0	 1487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	345	 1818	 0.005588	 0.034701	 0.0643	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 1819	 0.000862	 0.019598	 0.2726	 1559.0	 1559.0	 1559.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 1820	 0.000862	 0.019598	 0.2726	 1559.0	 1559.0	 1559.0	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 1821	 0.004375	 0.026805	 0.0486	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1382	 1822	 0.000332	 0.004013	 0.0628	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 1823	 0.001393	 0.009294	 0.0177	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 1824	 0.001393	 0.009304	 0.0177	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 1825	 6.2e-05	 0.000855	 0.0231	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 1826	 0.001043	 0.011382	 0.3054	 1624.0	 1624.0	 1624.0	 0.0	 0.0	 1	 -30.0	 30.0;
];