git commit: 15cd134779e3c7f298ac207d68722205ac34a5b1
LCM commit: e180b435e39495eeb7eb16dbdaa5193d374a9f60
case: examples/rhhc-variants/cases/ieee30-physical-mix.toml
threads: 16; solver: Clarabel
Transformer vector groups are applied to tapped branches.
HPM applies winding earthing in the zero sequence.
branch 11 (6–9): vg=Yy0 gnd1=1 gnd2=0 re1=0.0 xe1=0.0 re2=0.0 xe2=0.0 [pu]
Three-winding unit at bus 6, star point 9. The 132 kV winding is YN, solidly earthed. Bus 9 represents the star point.
branch 12 (6–10): vg=Yy0 gnd1=1 gnd2=1 re1=0.0 xe1=0.0 re2=1.7493112947658402 xe2=0.0 [pu]
YNyn0. The 132 kV neutral is solidly earthed. The 33 kV neutral is earthed through a resistance.
assumption to agree with Tom: limits a 33 kV earth fault to 1.0 kA
branch 13 (9–11): vg=Yd11 gnd1=0 gnd2=0 re1=0.0 xe1=0.0 re2=0.0 xe2=0.0 [pu]
Three-winding unit, star point 9. The 11 kV winding is delta and supplies the condenser at bus 11.
branch 14 (9–10): vg=Yy0 gnd1=0 gnd2=1 re1=0.0 xe1=0.0 re2=1.7493112947658402 xe2=0.0 [pu]
Three-winding unit, star point 9. The 33 kV winding is yn, earthed through a resistance.
assumption to agree with Tom: limits a 33 kV earth fault to 1.0 kA
branch 15 (4–12): vg=Yy0 gnd1=1 gnd2=1 re1=0.0 xe1=0.0 re2=1.7493112947658402 xe2=0.0 [pu]
YNyn0. The 132 kV neutral is solidly earthed. The 33 kV neutral is earthed through a resistance.
assumption to agree with Tom: limits a 33 kV earth fault to 1.0 kA
branch 16 (12–13): vg=Yd11 gnd1=1 gnd2=0 re1=1.7493112947658402 xe1=0.0 re2=0.0 xe2=0.0 [pu]
YNd11 step-up of the condenser at bus 13. The delta is on the 11 kV side. The 33 kV YN neutral is earthed through a resistance.
assumption to agree with Tom: limits a 33 kV earth fault to 1.0 kA
branch 36 (28–27): vg=Yy0 gnd1=1 gnd2=1 re1=0.0 xe1=0.0 re2=1.7493112947658402 xe2=0.0 [pu]
YNyn0. The 132 kV neutral is solidly earthed. The 33 kV neutral is earthed through a resistance.
assumption to agree with Tom: limits a 33 kV earth fault to 1.0 kA
IEEE 30-bus, inductive_cable33, 34 branches from LineCableModels, 21 units, ε = 0.05, gaussian, 16 threads
nominal stochastic: 0.090070 (OPTIMAL)
resonances at the nominal point: h = 6.27, h = 12.32
robust: 0.073737  [LB 0.073737, UB 0.073737, gap 0.0e+00], 2 iterations, 31 s, signed off
robust master termination: OPTIMAL
per harmonic, robust / nominal: h5 0.884, h7 0.481, h11 0.995, h13 0.619
per sequence, Σ_h I_h nominal → robust [pu]: positive 0.001488 → 0.000814, negative 0.002801 → 0.002697, zero 0.000000 → 0.000000
a posteriori (1024 random points): worst -7.18e-04 ((:ihd, (11, 5))), violated at 0.0 %
LineCableModels solves (sum of circuit table sizes): 73460
