Uncertainty levels and transfer to the source case
HPM commit: 48145492b6ac3c5aee5eb10db398fc6f830d83f8
LCM commit: e180b435e39495eeb7eb16dbdaa5193d374a9f60
Cases: cases/ieee33-physical.toml, cases/ieee33.toml
Threads: 16; solver: Clarabel; unchanged runner settings.
Method parameters: (difference_step = 0.0001, zero_band = 1.0e-6, subdivision_depth = 6, sharing_tolerance = 1.0e-10, verification_samples = 4096, admission_threshold = 0.001, interior_starts = (corners = true, center = true), interior_tolerance = 1.0e-10, interior_iterations = 32)
level | nominal capacity | reported lower bound | upper bound | gap | iterations | LCM stored pairs | solve seconds | signed off | termination | nominal termination
ieee33-physical | 0.004865593465270453 | 0.004787801266954295 | 0.004787801312414878 | 9.495085582739005e-9 | 2 | 80962 | 100.538191793 | true | OPTIMAL | OPTIMAL
ieee33 | 0.004450379953353272 | 0.004111061783065665 | 0.004111061783065665 | 0.0 | 2 | 0 | 33.066424707 | true | OPTIMAL | OPTIMAL
level | harmonic | robust / nominal | robust current
ieee33-physical | 5 | 0.9793108741307895 | 6.432965181083771e-5
ieee33-physical | 7 | 0.9856989361926283 | 4.6214113680638425e-5
ieee33-physical | 11 | 0.989560898991165 | 2.1411293401806196e-5
ieee33-physical | 13 | 0.9901570176670499 | 1.766373069903942e-5
ieee33 | 5 | 0.9164459264771576 | 5.270341971950618e-5
ieee33 | 7 | 0.9242634758395912 | 3.93992028333409e-5
ieee33 | 11 | 0.9328044896599981 | 1.9602188889934194e-5
ieee33 | 13 | 0.9353887670556772 | 1.676586927802077e-5
Posterior checks: 1024 random points, public HPM defaults (seed 2, tolerance 0.0001).
Checks below evaluate positive-limit constraints. An infeasible nominal has no feasible capacity.
solution | target case | maximum normalized violation | constraint | violated fraction
ieee33-physical | ieee33-physical | -0.005643646098005828 | (:ihd, (13, 18)) | 0.0
ieee33-physical | ieee33 | 0.47815927917275336 | (:ihd, (5, 18)) | 1.0
ieee33 | ieee33-physical | -0.10416230055154929 | (:ihd, (13, 18)) | 0.0
ieee33 | ieee33 | -0.0070156592394190476 | (:ihd, (13, 18)) | 0.0
Corner adversary: nominal finite-difference signs, unique predicted corners.
Positive own-case violations refute reported feasibility and its lower-bound certificate.
Positive transfer violations refute feasibility of the level's solution on the source box.
A transfer failure alone does not refute an own-case certificate.
The adversary is not a proof of feasibility: resonance constraints can be nonmonotone.
solution | target case | corners evaluated | maximum normalized violation | constraint | case-coordinate point
ieee33-physical | ieee33-physical | 16 | -0.00021050060325544795 | (:ihd, (5, 18)) | (theta_ACSR = 75.0, rho_EARTH = 1000.0, rho_aluminium_ACSR = 2.8264e-8, lay_outer_ACSR = 10.0, lay_middle_ACSR = 10.0, lay_inner_ACSR = 16.0, ambient_O13 = 45.0, d_steel_ACSR = -1.0, rho_steel_ACSR = 1.79e-7, mu_steel_ACSR = 300.0, d_aluminium_ACSR = -1.0)
ieee33-physical | ieee33 | 2 | 0.48985776877094755 | (:ihd, (5, 18)) | (kR_ohl = 1.2, kL_ohl = 1.05)
ieee33 | ieee33-physical | 15 | -0.09929662873262579 | (:ihd, (13, 18)) | (theta_ACSR = 75.0, rho_EARTH = 1000.0, rho_aluminium_ACSR = 2.8264e-8, lay_outer_ACSR = 10.0, lay_middle_ACSR = 10.0, lay_inner_ACSR = 16.0, ambient_O13 = 45.0, d_steel_ACSR = -1.0, rho_steel_ACSR = 1.79e-7, mu_steel_ACSR = 300.0, d_aluminium_ACSR = -1.0)
ieee33 | ieee33 | 2 | -1.1277756506444803e-11 | (:ihd, (5, 18)) | (kR_ohl = 1.2, kL_ohl = 1.05)
