git commit: 15cd134779e3c7f298ac207d68722205ac34a5b1
LCM commit: e180b435e39495eeb7eb16dbdaa5193d374a9f60
case: examples/rhhc-variants/cases/ieee33-physical.toml
threads: 16; solver: Clarabel
Sequence file: ieee33-physical-sequences.csv; 763 frequencies per circuit.
branch,buses,kV,spec,formation,length_m,circuit,source_X_ohm_per_km,scenario_C_uF_per_km
1,1–2,12.66,Rabbit,O13-F,141.01389123364703,Rabbit/O13-F,0.33331767561907305,0.0
2,2–3,12.66,Rabbit,O13-F,753.6201458270274,Rabbit/O13-F,0.3331882419629908,0.0
3,3–4,12.66,Rabbit,O13-F,559.4631132611091,Rabbit/O13-F,0.3331803672800919,0.0
4,4–5,12.66,Rabbit,O13-F,582.5596266578104,Rabbit/O13-F,0.3331850573606819,0.0
5,5–6,12.66,Dog,O13-F,2346.5199029461733,Dog/O13-F,0.30128756780130217,0.0
6,6–7,12.66,Bison,O13-F,2160.205585253421,Bison/O13-F,0.2864497888294311,0.0
7,7–8,12.66,Rabbit,O13-F,3054.2807989586345,Rabbit/O13-F,0.4043774139120099,0.0
8,8–9,12.66,Rabbit,O13-F,1835.491324965535,Rabbit/O13-F,0.403147212990448,0.0
9,9–10,12.66,Rabbit,O13-F,1847.5125659685336,Rabbit/O13-F,0.40052404825732757,0.0
10,10–11,12.66,Weasel,O13-F,183.421377932975,Weasel/O13-F,0.35437401197450347,0.0
11,11–12,12.66,Weasel,O13-F,349.3311863159148,Weasel/O13-F,0.35439171709119155,0.0
12,12–13,12.66,Dog,O13-F,3950.641512856012,Dog/O13-F,0.2923581059687245,0.0
13,13–14,12.66,Tiger,O13-F,2196.1080572167343,Tiger/O13-F,0.32462385990947756,0.0
14,14–15,12.66,Dog,O13-F,1726.2961096725833,Dog/O13-F,0.30469794385608806,0.0
15,15–16,12.66,Rabbit,O13-F,1336.8002129780637,Rabbit/O13-F,0.40769080147426884,0.0
16,16–17,12.66,Tiger,O13-F,5261.213662321466,Tiger/O13-F,0.32711893277350845,0.0
17,17–18,12.66,Dog,O13-F,1965.284895382918,Dog/O13-F,0.29207849010214776,0.0
18,2–19,12.66,Dog,O13-F,499.33705874485963,Dog/O13-F,0.3134177743854688,0.0
19,19–20,12.66,Dog,O13-F,4427.400996894892,Dog/O13-F,0.30614826477534407,0.0
20,20–21,12.66,Tiger,O13-F,1561.918528213941,Tiger/O13-F,0.30629115509568483,0.0
21,21–22,12.66,Tiger,O13-F,2880.4112512649563,Tiger/O13-F,0.32540482619222416,0.0
22,3–23,12.66,Rabbit,O13-F,790.5157667941538,Rabbit/O13-F,0.38999820887352354,0.0
23,23–24,12.66,Dog,O13-F,2422.8702535458583,Dog/O13-F,0.292673096629183,0.0
24,24–25,12.66,Dog,O13-F,2401.919275209565,Dog/O13-F,0.29189556529905814,0.0
25,6–26,12.66,Rabbit,O13-F,310.32442474430474,Rabbit/O13-F,0.3332054942990681,0.0
26,26–27,12.66,Rabbit,O13-F,434.34897508167114,Rabbit/O13-F,0.3331386114328742,0.0
27,27–28,12.66,Dog,O13-F,3075.2213350060124,Dog/O13-F,0.30361987906999693,0.0
28,28–29,12.66,Dog,O13-F,2317.6867823246007,Dog/O13-F,0.3022882686785229,0.0
29,29–30,12.66,Rabbit,O13-F,775.8146794060021,Rabbit/O13-F,0.3332070394464877,0.0
30,30–31,12.66,Dog,O13-F,3025.2185303913766,Dog/O13-F,0.31832355335976853,0.0
31,31–32,12.66,Tiger,O13-F,1182.783221714124,Tiger/O13-F,0.30597924152450656,0.0
32,32–33,12.66,Wolf,O13-F,1664.8400249688818,Wolf/O13-F,0.3184861850002139,0.0
50 Hz sequences per meter: circuit,z0,z1,y0,y1
Rabbit/O13-F,0.0006836473282373108 + 0.0016418751149187383im,0.0005389628217440334 + 0.000351099602937457im,-1.1676744620093373e-16 + 1.2268335102220894e-9im,-1.6251276979262203e-18 + 3.3257270837195343e-9im
Dog/O13-F,0.0004180092750203803 + 0.0016193403747383202im,0.0002733247685271029 + 0.00032856486275703974im,-1.2262511508536688e-16 + 1.2572380291374816e-9im,-1.858468668019655e-18 + 3.5599590491290966e-9im
Bison/O13-F,0.00022039724153284868 + 0.0015754497357104488im,7.571273503957182e-5 + 0.00028467422372917056im,-1.3493256567165628e-16 + 1.318844101781135e-9im,-2.4585355836183246e-18 + 4.105300738382101e-9im
Weasel/O13-F,0.0010461412162055873 + 0.0016580440631399065im,0.0009014567097123099 + 0.00036726855115862473im,-1.1264492747680267e-16 + 1.2049763951885143e-9im,-1.477666532569282e-18 + 3.1693673643889356e-9im
Tiger/O13-F,0.00035959904061280283 + 0.0016054808335781154im,0.00021491453411952554 + 0.0003147053215968352im,-1.2540494521872275e-16 + 1.2714130406085272e-9im,-1.980051595529342e-18 + 3.6764812888118364e-9im
Wolf/O13-F,0.0003232194931279818 + 0.0015996342536882839im,0.0001785349866347045 + 0.0003088587417070034im,-1.2712844932298413e-16 + 1.2801229581978579e-9im,-2.0592522142334114e-18 + 3.750576597339106e-9im
resonances at the nominal point: 
Data checks. DC uses the positive-sequence real impedance at 0.01 Hz and 20 °C.
All values below are per km. R and X are in Ω/km. C is in µF/km.
spec | DC LCM | catalogue R20 | R50 at 20 °C | R50 at 90 °C | Olex R90 | X50 | Olex X | C50 | Olex C | diameter mm | catalogue mm
TOM-630 | 0.044870 | unavailable | 0.053111 | unavailable | unavailable | 0.097625 | unavailable | 0.298556 | unavailable | 53.120 | unavailable
U33-400 | 0.077800 | 0.077800 | 0.089553 | 0.109096 | 0.101000 | 0.106870 | 0.116000 | 0.267196 | 0.267000 | 50.900 | 50.900
U33 bonding check U33-400: R90 Olex+screen 0.109148, LCM 0.109096, difference -0.047 %; X50 classical 0.109171, minus screen 0.107886, LCM 0.106870, difference -0.941 % [Ω/km].
U33-500 | 0.060500 | 0.060500 | 0.072368 | 0.087005 | 0.079700 | 0.102364 | 0.111000 | 0.296939 | 0.297000 | 54.600 | 54.600
U33 bonding check U33-500: R90 Olex+screen 0.087723, LCM 0.087005, difference -0.819 %; X50 classical 0.104680, minus screen 0.103424, LCM 0.102364, difference -1.025 % [Ω/km].
U33-630 | 0.046900 | 0.046900 | 0.058964 | 0.069724 | 0.062900 | 0.099162 | 0.108000 | 0.329092 | 0.329000 | 58.600 | 58.600
U33 bonding check U33-630: R90 Olex+screen 0.070802, LCM 0.069724, difference -1.523 %; X50 classical 0.101538, minus screen 0.100310, LCM 0.099162, difference -1.144 % [Ω/km].
U33-800 | 0.036700 | 0.036700 | 0.049131 | 0.056947 | 0.050700 | 0.095515 | 0.104000 | 0.365399 | 0.366000 | 63.400 | 63.400
U33 bonding check U33-800: R90 Olex+screen 0.058565, LCM 0.056947, difference -2.763 %; X50 classical 0.098042, minus screen 0.096823, LCM 0.095515, difference -1.351 % [Ω/km].
ACSR: spec | DC LCM | catalogue R20 | R50 at 20 °C | X50 LCM | source X50 | C50 LCM | scenario C50
Panther | 0.132840 | 0.136300 | 0.133342 | 0.400219 | 0.400000 | 0.009062 | 0.000000
ACSR steel conductance share Panther: 3.328002 % (wire areas and resistivities).
Lion | 0.118227 | 0.121200 | 0.118780 | 0.396553 | 0.400000 | 0.009149 | 0.000000
ACSR steel conductance share Lion: 3.328002 % (wire areas and resistivities).
Bear | 0.106532 | 0.109300 | 0.107136 | 0.393275 | 0.400000 | 0.009228 | 0.000000
ACSR steel conductance share Bear: 3.328002 % (wire areas and resistivities).
Goat | 0.086861 | 0.089100 | 0.087580 | 0.386846 | 0.400000 | 0.009386 | 0.000000
ACSR steel conductance share Goat: 3.328002 % (wire areas and resistivities).
GW-7x3.15 DC LCM 3.545151 Ω/km. Register O132.gw.R20: 3.55 Ω/km, interval 3.30–4.01 Ω/km.
The earth-wire check uses three copies as phases at the same mean-height formation.
At 0.01 Hz their real positive-sequence impedance approaches the wire's DC resistance.
