git commit: 35666069f36bb22eff730b0fa11822dc11814443
LCM commit: 59cc3f2329e5df9b33929f52009e996cee1d4784
case: examples/rhhc-variants/cases/ieee39-physical.toml
threads: 16; solver: Clarabel
Sequence file: ieee39-physical-sequences.csv; 763 frequencies per circuit.
branch,buses,kV,spec,formation,length_m,circuit,source_X_ohm_per_km,scenario_C_uF_per_km
23,21–22,345.0,Cardinal,O345-F,72473.0,Cardinal/O345-F,0.4375110893553147,0.008378799218486773
24,21–20,345.0,Cardinal,O345-F,44083.3,Cardinal/O345-F,0.43778175723234775,0.008376150974944853
25,22–23,345.0,Cardinal,O345-F,26626.3,Cardinal/O345-F,0.43788275134024324,0.00837516358554994
26,22–24,345.0,Cardinal,O345-F,15164.7,Cardinal/O345-F,0.4379219450830992,0.00837478050933261
27,23–25,345.0,Cardinal,O345-F,37559.0,Cardinal/O345-F,0.4378253365610459,0.00837572486297864
28,23–26,345.0,Cardinal,O345-F,23452.3,Cardinal/O345-F,0.43789575723484475,0.008375036460295405
29,25–27,345.0,Cardinal,O345-F,22570.7,Cardinal/O345-F,0.43789907719118326,0.008375004010681794
30,25–28,345.0,Cardinal,O345-F,22747.0,Cardinal/O345-F,0.437898423448544,0.008375010400398335
31,27–29,345.0,Cardinal,O345-F,4584.7,Cardinal/O345-F,0.43793904305645204,0.008374613414412679
32,27–30,345.0,Cardinal,O345-F,19749.3,Cardinal/O345-F,0.4379088473131568,0.008374908518989149
33,29–31,345.0,Cardinal,O345-F,16222.7,Cardinal/O345-F,0.43791922776599673,0.008374807066179393
34,29–32,345.0,Cardinal,O345-F,14459.3,Cardinal/O345-F,0.4379236550186886,0.008374763797966039
35,31–30,345.0,Cardinal,O345-F,8111.3,Cardinal/O345-F,0.43793537925376025,0.008374649218993648
36,30–33,345.0,Cardinal,O345-F,64009.0,Cardinal/O345-F,0.4376055693902695,0.008377874483865129
37,33–20,345.0,Cardinal,O345-F,44083.3,Cardinal/O345-F,0.43778175723234775,0.008376150974944853
38,34–32,345.0,Cardinal,O345-F,7582.3,Cardinal/O345-F,0.4379360585924449,0.008374642580083512
39,34–35,345.0,Cardinal,O345-F,7582.3,Cardinal/O345-F,0.4379360585924449,0.008374642580083512
40,35–28,345.0,Cardinal,O345-F,17809.7,Cardinal/O345-F,0.43791480833105184,0.008374850258770931
41,28–36,345.0,Cardinal,O345-F,38264.3,Cardinal/O345-F,0.4378209611452897,0.008375767641704487
42,36–37,345.0,Cardinal,O345-F,16575.3,Cardinal/O345-F,0.43791828146800404,0.00837481631459235
43,37–38,345.0,Cardinal,O345-F,15693.7,Cardinal/O345-F,0.4379206093220059,0.008374793563940015
44,37–39,345.0,Cardinal,O345-F,34385.0,Cardinal/O345-F,0.43784401974781767,0.00837554220481542
45,37–40,345.0,Cardinal,O345-F,23805.0,Cardinal/O345-F,0.43789439340913994,0.008375049790602144
46,37–41,345.0,Cardinal,O345-F,10403.7,Cardinal/O345-F,0.43793190612403077,0.008374683160732563
47,38–26,345.0,Cardinal,O345-F,14459.3,Cardinal/O345-F,0.4379236550186886,0.008374763797966039
48,38–42,345.0,Cardinal,O345-F,30505.7,Cardinal/O345-F,0.43786461640200797,0.00837534085554041
49,40–43,345.0,Cardinal,O345-F,24686.7,Cardinal/O345-F,0.43789089499397826,0.00837508398515866
50,43–44,345.0,Cardinal,O345-F,16928.0,Cardinal/O345-F,0.43791731454756655,0.008374825764593186
51,44–41,345.0,Cardinal,O345-F,61716.7,Cardinal/O345-F,0.4376291426046289,0.008377643813707873
52,24–45,345.0,Cardinal,O345-F,56955.73,Cardinal/O345-F,0.43767535822951437,0.008377191645846853
53,45–42,345.0,Cardinal,O345-F,25921.0,Cardinal/O345-F,0.4378857838522156,0.008375133943859754
54,45–46,345.0,Cardinal,O345-F,83582.0,Cardinal/O345-F,0.4373693230358482,0.008380187441475303
55,45–47,345.0,Cardinal,O345-F,110208.3,Cardinal/O345-F,0.43694752986111707,0.008384322529933857
56,46–47,345.0,Cardinal,O345-F,26626.3,Cardinal/O345-F,0.43788275134024324,0.00837516358554994
50 Hz sequences per meter: circuit,z0,z1,y0,y1
Cardinal/O345-F,0.00030015613764007636 + 0.0011754554993870514im,6.0257307260845926e-5 + 0.0004357681366383324im,-1.4543940615079126e-16 + 1.8637169149957564e-9im,-2.0289789802773e-17 + 2.636462716284721e-9im
resonances at the nominal point: h = 5.4414, h = 9.6972, h = 14.0522
Data checks. DC uses the positive-sequence real impedance at 0.01 Hz and 20 °C.
All values below are per km. R and X are in Ω/km. C is in µF/km.
spec | DC LCM | catalogue R20 | R50 at 20 °C | R50 at 90 °C | Olex R90 | X50 | Olex X | C50 | Olex C | diameter mm | catalogue mm
TOM-630 | 0.044870 | unavailable | 0.053111 | unavailable | unavailable | 0.097625 | unavailable | 0.298556 | unavailable | 53.120 | unavailable
U33-400 | 0.077800 | 0.077800 | 0.089553 | 0.109096 | 0.101000 | 0.106870 | 0.116000 | 0.267196 | 0.267000 | 50.900 | 50.900
U33 bonding check U33-400: R90 Olex+screen 0.109148, LCM 0.109096, difference -0.047 %; X50 classical 0.109171, minus screen 0.107886, LCM 0.106870, difference -0.941 % [Ω/km].
U33-500 | 0.060500 | 0.060500 | 0.072368 | 0.087005 | 0.079700 | 0.102364 | 0.111000 | 0.296939 | 0.297000 | 54.600 | 54.600
U33 bonding check U33-500: R90 Olex+screen 0.087723, LCM 0.087005, difference -0.819 %; X50 classical 0.104680, minus screen 0.103424, LCM 0.102364, difference -1.025 % [Ω/km].
U33-630 | 0.046900 | 0.046900 | 0.058964 | 0.069724 | 0.062900 | 0.099162 | 0.108000 | 0.329092 | 0.329000 | 58.600 | 58.600
U33 bonding check U33-630: R90 Olex+screen 0.070802, LCM 0.069724, difference -1.523 %; X50 classical 0.101538, minus screen 0.100310, LCM 0.099162, difference -1.144 % [Ω/km].
U33-800 | 0.036700 | 0.036700 | 0.049131 | 0.056947 | 0.050700 | 0.095515 | 0.104000 | 0.365399 | 0.366000 | 63.400 | 63.400
U33 bonding check U33-800: R90 Olex+screen 0.058565, LCM 0.056947, difference -2.763 %; X50 classical 0.098042, minus screen 0.096823, LCM 0.095515, difference -1.351 % [Ω/km].
ACSR: spec | DC LCM | catalogue R20 | R50 at 20 °C | X50 LCM | source X50 | C50 LCM | scenario C50
Panther | 0.132840 | 0.136300 | 0.133342 | 0.400219 | 0.400000 | 0.009062 | 0.000000
ACSR steel conductance share Panther: 3.328002 % (wire areas and resistivities).
Lion | 0.118227 | 0.121200 | 0.118780 | 0.396553 | 0.400000 | 0.009149 | 0.000000
ACSR steel conductance share Lion: 3.328002 % (wire areas and resistivities).
Bear | 0.106532 | 0.109300 | 0.107136 | 0.393275 | 0.400000 | 0.009228 | 0.000000
ACSR steel conductance share Bear: 3.328002 % (wire areas and resistivities).
Goat | 0.086861 | 0.089100 | 0.087580 | 0.386846 | 0.400000 | 0.009386 | 0.000000
ACSR steel conductance share Goat: 3.328002 % (wire areas and resistivities).
GW-7x3.15 DC LCM 3.545151 Ω/km. Register O132.gw.R20: 3.55 Ω/km, interval 3.30–4.01 Ω/km.
The earth-wire check uses three copies as phases at the same mean-height formation.
At 0.01 Hz their real positive-sequence impedance approaches the wire's DC resistance.
