Uncertainty levels and transfer to the source case
HPM commit: 48145492b6ac3c5aee5eb10db398fc6f830d83f8
LCM commit: e180b435e39495eeb7eb16dbdaa5193d374a9f60
Cases: cases/ieee9-physical.toml, cases/ieee9.toml
Threads: 16; solver: Clarabel; unchanged runner settings.
Method parameters: (difference_step = 0.0001, zero_band = 1.0e-6, subdivision_depth = 6, sharing_tolerance = 1.0e-10, verification_samples = 4096, admission_threshold = 0.001, interior_starts = (corners = true, center = true), interior_tolerance = 1.0e-10, interior_iterations = 32)
level | nominal capacity | reported lower bound | upper bound | gap | iterations | LCM stored pairs | solve seconds | signed off | termination | nominal termination
ieee9-physical | 0.014853106257410114 | 0.014750967015689991 | 0.014750967324362717 | 2.0925592164942005e-8 | 2 | 16600 | 29.101054538 | true | OPTIMAL | OPTIMAL
ieee9 | 0.014296289537469151 | 0.013013484978826371 | 0.01301348573512275 | 5.811635676120256e-8 | 2 | 0 | 2.168338345 | true | OPTIMAL | OPTIMAL
level | harmonic | robust / nominal | robust current
ieee9-physical | 5 | 0.9970852109459821 | 0.001291743534613863
ieee9-physical | 7 | 0.9946595616009573 | 0.0008455300629585591
ieee9-physical | 11 | 0.9287288884670711 | 0.00014938509008085102
ieee9-physical | 13 | 0.9946053720437205 | 0.0026303303175767233
ieee9 | 5 | 0.9528811652951233 | 0.001223704143058242
ieee9 | 7 | 0.9669635500136914 | 0.0005628222429777995
ieee9 | 11 | 0.8610379174989291 | 0.0011794379505558163
ieee9 | 13 | 0.8970080660145386 | 0.0013718639896835993
Posterior checks: 1024 random points, public HPM defaults (seed 2, tolerance 0.0001).
Checks below evaluate positive-limit constraints. An infeasible nominal has no feasible capacity.
solution | target case | maximum normalized violation | constraint | violated fraction
ieee9-physical | ieee9-physical | -0.0011598737681056681 | (:ihd, (5, 3)) | 0.0
ieee9-physical | ieee9 | 2.669998322219236 | (:ihd, (13, 5)) | 1.0
ieee9 | ieee9-physical | 59.198340743656956 | (:ihd, (11, 7)) | 1.0
ieee9 | ieee9 | -7.96058356899998e-6 | (:ihd, (7, 3)) | 0.0
Corner adversary: nominal finite-difference signs, unique predicted corners.
Positive own-case violations refute reported feasibility and its lower-bound certificate.
Positive transfer violations refute feasibility of the level's solution on the source box.
A transfer failure alone does not refute an own-case certificate.
The adversary is not a proof of feasibility: resonance constraints can be nonmonotone.
solution | target case | corners evaluated | maximum normalized violation | constraint | case-coordinate point
ieee9-physical | ieee9-physical | 13 | 8.587181262509347e-6 | (:ihd, (7, 3)) | (theta_ACSR = -5.0, rho_steel_O230 = 1.79e-7, rho_EARTH = 10.0, mu_steel_O230 = 50.0, rho_aluminium_ACSR = 2.79e-8, lay_middle_ACSR = 16.0, lay_inner_ACSR = 13.0, ambient_O230 = -5.0, diameter_O230 = 0.0031000000000000003, d_aluminium_ACSR = -1.0)
ieee9-physical | ieee9 | 6 | 2.676193968725104 | (:ihd, (13, 5)) | (kR_ohl = 0.8, kL_ohl = 1.05)
ieee9 | ieee9-physical | 15 | 61.33553133316034 | (:ihd, (11, 7)) | (theta_ACSR = -5.0, rho_steel_O230 = 1.79e-7, rho_EARTH = 1000.0, mu_steel_O230 = 50.0, rho_aluminium_ACSR = 2.79e-8, lay_middle_ACSR = 16.0, lay_inner_ACSR = 16.0, ambient_O230 = -5.0, diameter_O230 = 0.0032, d_aluminium_ACSR = -1.0)
ieee9 | ieee9 | 6 | -1.1631912977261294e-7 | (:ihd, (13, 5)) | (kR_ohl = 0.8, kL_ohl = 1.05)
