════════════════════════════════════════════════════════════════════════════════════════════
DIAGNOSTIC — angle uncertainty vs hosting capacity (industrial)
════════════════════════════════════════════════════════════════════════════════════════════
ε=0.05   Cantelli λ=4.3589   Gaussian λ=1.6449   (ratio 2.65×)

(1)+(2) MEAN-LEVEL RECOMBINATION — phasor shrinkage per harmonic
    r = |E[e^{jφ}]| = sqrt(E[cosφ]²+E[sinφ]²);  r<1 ⇒ mean phasor shrinks.
    h    E[cosφ]      E[sinφ]      r            1-r [%]      σ_φ[deg]    
    5    0.92955      0.35549      0.99521      0.4790       5.613       
    7    0.99029      0.00471      0.99030      0.9697       7.996       
    11   -0.46162     0.85644      0.97293      2.7072       13.409      
    13   -0.07409     0.96051      0.96337      3.6635       15.630      

(3) CHANCE-CONSTRAINT DECOMPOSITION at fixed I = I_dHHC (THD/RMS-V per bus)
    S = Σ_h |V_{n,h}|²  ;  det = S(E[φ]) ;  E[S],σ(S) under uncertainty.
    Recombination ⇔ E[S] < det.  Constraint binds on E[S]+λσ ≤ limit.
    bus   lim     det S        E[S]         E[S]/det%    σ(S)         +λc·σ        +λg·σ        limit     
    1     THD     6.0077e-07   5.9081e-07   -1.657       7.8004e-09   6.2482e-07   6.0365e-07   6.2040e-03
    1     RMS     6.0077e-07   5.9081e-07   -1.657       7.8004e-09   6.2482e-07   6.0365e-07   1.5422e-01
    2     THD     8.9429e-06   8.7948e-06   -1.657       1.1612e-07   9.3009e-06   8.9858e-06   5.7530e-03
    2     RMS     8.9429e-06   8.7948e-06   -1.657       1.1612e-07   9.3009e-06   8.9858e-06   2.2469e-01
    3     THD     9.9430e-06   9.7783e-06   -1.657       1.3225e-07   1.0355e-05   9.9958e-06   5.7214e-03
    3     RMS     9.9430e-06   9.7783e-06   -1.657       1.3225e-07   1.0355e-05   9.9958e-06   2.2963e-01
    4     THD     6.2972e-05   6.1991e-05   -1.557       8.2767e-07   6.5599e-05   6.3353e-05   5.4698e-03
    4     RMS     6.2972e-05   6.1991e-05   -1.557       8.2767e-07   6.5599e-05   6.3353e-05   3.5534e-01
    5     THD     6.5655e-05   6.4633e-05   -1.557       8.9876e-07   6.8550e-05   6.6111e-05   5.4632e-03
    5     RMS     6.5655e-05   6.4633e-05   -1.557       8.9876e-07   6.8550e-05   6.6111e-05   3.5637e-01
    6     THD     7.6839e-04   7.5836e-04   -1.304       1.0236e-05   8.0298e-04   7.7520e-04   5.3811e-03
    6     RMS     7.6839e-04   7.5836e-04   -1.304       1.0236e-05   8.0298e-04   7.7520e-04   3.6921e-01
    7     THD     1.0584e-03   1.0452e-03   -1.249       1.7458e-05   1.1213e-03   1.0739e-03   5.3663e-03
    7     RMS     1.0584e-03   1.0452e-03   -1.249       1.7458e-05   1.1213e-03   1.0739e-03   3.7151e-01
    8     THD     5.3003e-03   5.2600e-03   -0.760       5.0033e-05   5.4781e-03   5.3423e-03   5.3000e-03
    8     RMS     5.3003e-03   5.2600e-03   -0.760       5.0033e-05   5.4781e-03   5.3423e-03   3.8188e-01

(3) OBJECTIVE — total hosting capacity Σ_h I_h [pu]
    dHHC@E[φ]          = 1.131894e-03
    sHHC_SOC Cantelli  = 1.113590e-03   (-1.617 % vs dHHC)
    sHHC_SOC Gaussian  = 1.127413e-03   (-0.396 % vs dHHC)
    h    I_dHHC           I_Cantelli       I_Gaussian      
    5    6.076706e-04     6.025177e-04     6.056288e-04    
    7    3.085642e-04     3.075022e-04     3.087016e-04    
    11   1.259968e-04     1.181053e-04     1.239585e-04    
    13   8.966190e-05     8.546478e-05     8.912461e-05    

(timing) sHHC_SOC wall-time, identical problem size (P=15):
    1st solve (det, cold/JIT) = 3.542 s
    2nd solve (unc, warm)     = 0.056 s
    3rd solve (unc, warm)     = 0.007 s
    ⇒ det-vs-unc gap is Julia first-call compilation, not problem difficulty.
════════════════════════════════════════════════════════════════════════════════════════════
