IEEE30 Phase 2 — mixed converter types, local angle reference, binding: IHD.
M0 all type A; M1 A/B(30°); M2 A/B(15°)/B(30°)/B(45°); M3 A/C (C = full-circle angle spread).
α_eq: summation exponent reproducing the 95% hosting (IEC 1.4 for h=5,7; 2.0 for h=11,13); 'cap' = unit rating binds.

scenario    N mix | α_eq 95%  h=5/7/11/13   |       U    gain   vs M0  IEC/95
base        8 M0  |  1.02  1.03  1.10  1.15 |   +9.2%  +14.8%   +0.0%  +80.3%
base        8 M1  |  2.78  2.25  1.11  1.19 |  +60.4% +207.1% +132.5%  -22.5%
base        8 M2  |  3.18  2.23  3.84  2.38 |  +59.2% +297.1% +190.7%  -38.0%
base        8 M3  |  1.04  1.06  1.11  1.15 |  +12.6%  +14.8%   +3.0%  +75.1%
base       21 M0  |  1.01  1.02  1.07  1.16 |  +10.2%  +14.1%   +0.0% +112.0%
base       21 M1  |  1.66  1.94  1.08  1.18 |  +55.6% +152.0% +102.3%   +4.8%
base       21 M2  |  2.44  1.65  2.44  2.05 |  +78.4% +267.3% +187.1%  -26.2%
base       21 M3  |  1.04  1.05  1.10  1.16 |  +17.4%  +14.1%   +5.8% +100.4%
banks       8 M0  |  1.02  1.04  1.14  1.17 |  +11.6%  +19.8%   +0.0%  +73.1%
banks       8 M1  |  2.69  3.85  1.12  1.24 |  +75.5% +255.9% +140.5%  -28.0%
banks       8 M2  |  3.03  3.15  2.83  1.95 |  +59.3% +258.0% +166.4%  -35.0%
banks       8 M3  |  1.04  1.06  1.15  1.16 |  +15.4%  +19.8%   +2.7%  +68.6%
banks      21 M0  |  1.01  1.02  1.34  1.19 |  +20.4%  +31.9%   +0.0%  +89.4%
banks      21 M1  |  1.71  2.02  1.37  1.21 |  +72.2% +183.3% +101.5%   -6.0%
banks      21 M2  |  2.02  1.93  2.14  2.02 |  +71.3% +281.2% +141.9%  -21.7%
banks      21 M3  |  1.04  1.05  1.33  1.21 |  +30.2%  +31.9%   +5.1%  +80.2%
cable33     8 M0  |  1.02  1.03  1.10  1.25 |  +13.9%  +23.2%   +0.0%  +79.4%
cable33     8 M1  |  3.03  2.24  1.10  1.32 |  +66.4% +227.5% +128.8%  -21.6%
cable33     8 M2  |  4.09  3.64  3.83  2.43 |  +78.8% +416.1% +227.5%  -45.2%
cable33     8 M3  |  1.04  1.05  1.11  1.20 |  +15.8%  +23.2%   +0.9%  +77.9%
cable33    21 M0  |  1.01  1.01  1.30  1.14 |  +26.0%  +37.8%   +0.0% +144.0%
cable33    21 M1  |  1.71  1.70  1.30  1.17 |  +76.7% +193.4%  +97.5%  +23.6%
cable33    21 M2  |  2.62  1.99   >8   2.10 | +166.9% +674.9% +333.2%  -43.7%
cable33    21 M3  |  1.04  1.04  1.29  1.15 |  +33.5%  +37.8%   +3.8% +135.0%
cable132c   8 M0  |   cap  1.84  1.17  1.09 |   +7.9%  +56.9%   +0.0%   -2.4%
cable132c   8 M1  |   cap   cap  1.18  1.11 |  +17.9%  +83.3%  +17.5%  -16.9%
cable132c   8 M2  |  1.33  1.30   >8   1.10 |  +19.8%  +60.3%   -3.6%   +1.3%
cable132c   8 M3  |  1.39  1.63  1.14  1.07 |  +26.3%  +56.9%   -6.6%   +4.5%
cable132c  21 M0  |  1.03  1.04  1.02  1.02 |   +2.7%   +7.1%   +0.0%  +77.7%
cable132c  21 M1  |  1.80  2.15  1.03  1.02 |  +34.6% +107.1%  +79.8%   -1.2%
cable132c  21 M2  |  2.51  1.57  1.93  2.16 |  +43.8% +157.2% +114.1%  -17.0%
cable132c  21 M3  |  1.05  1.06  1.04  1.04 |   +9.4%   +7.1%   +4.1%  +70.6%
cableallc   8 M0  |  2.09  1.75  1.16  1.10 |  +23.7%  +92.6%   +0.0%  -13.3%
cableallc   8 M1  |   cap   >8   1.16  1.14 |  +30.2% +179.2%  +30.1%  -33.4%
cableallc   8 M2  |  1.39  1.22   >8    >8  |  +39.1% +130.0%   -0.7%  -12.7%
cableallc   8 M3  |  1.49  1.39  1.14  1.09 |  +28.5%  +92.6%  -16.8%   +4.2%
cableallc  21 M0  |  1.04  1.04  1.01  1.07 |   +4.3%  +10.9%   +0.0% +130.4%
cableallc  21 M1  |  1.93  1.90  1.02  1.08 |  +67.8% +206.4% +143.8%   -5.5%
cableallc  21 M2  |  3.32  1.71  2.15  2.49 | +100.6% +446.3% +281.7%  -39.6%
cableallc  21 M3  |  1.06  1.06  1.04  1.10 |  +14.3%  +10.9%   +6.0% +117.4%
