IEEE30 Phase 2 sensitivity sweep — local angle reference, binding: IHD.
α_eq: summation exponent reproducing the 95% hosting (IEC 1.4 for h=5,7; 2.0 for h=11,13).
U: 95% hosting over the robust bound; vs A: 95% hosting over the all-type-A population.

══════════════════════════════════════════════════════════════════════
base  N = 8
══════════════════════════════════════════════════════════════════════
               | α_eq  h=5/7/11/13       |        U     vs A
  1. firing delay, 50/50 A and B(αf)
  αf=0°        |  1.02  1.03  1.10  1.15 |    +9.2%    +0.0%
  αf=5°        |  1.03  1.06  1.18  1.30 |   +13.8%    +7.4%
  αf=10°       |  1.06  1.14  1.52  1.90 |   +30.4%   +34.0%
  αf=15°       |  1.13  1.34  5.51  2.24 |   +58.1%   +78.9%
  αf=20°       |  1.26  1.96  1.70  1.32 |   +43.4%   +68.6%
  αf=25°       |  1.55   >8   1.22  1.16 |   +88.5%  +169.2%
  αf=30°       |  2.78  2.25  1.11  1.19 |   +60.4%  +132.5%
  αf=35°       |   cap  1.38  1.12  1.50 |   +55.7%  +182.6%
  αf=40°       |   >8   1.16  1.28  2.59 |   +63.5%  +156.4%
  αf=45°       |  1.82  1.06  2.01  1.60 |   +43.2%   +83.1%
  αf=50°       |  1.38  1.04  3.05  1.21 |   +36.6%   +52.5%
  αf=55°       |  1.19  1.05  1.39  1.15 |   +19.4%   +19.9%
  αf=60°       |  1.09  1.11  1.15  1.28 |   +17.2%   +14.2%
  2. share of B(30°)
  share=0%     |  1.02  1.03  1.10  1.15 |    +9.2%    +0.0%
  share=25%    |  1.60  1.29  1.07  1.24 |   +22.7%   +57.7%
  share=50%    |  2.78  2.25  1.11  1.19 |   +60.4%  +132.5%
  share=75%    |  1.22  1.24  1.09  1.19 |   +13.3%   +26.9%
  share=100%   |  1.02  1.03  1.10  1.15 |    +9.2%    -0.0%
  3. firing delay range B(30°, w), 50/50
  w=0°         |  2.78  2.25  1.11  1.19 |   +60.4%  +132.5%
  w=10°        |  2.20  1.93  1.10  1.17 |   +78.5%  +107.7%
  w=20°        |  1.89  1.71  1.11  1.17 |   +83.3%   +88.1%
  w=30°        |  1.70  1.56  1.12  1.20 |   +81.3%   +73.8%
  w=40°        |  1.57  1.46  1.15  1.23 |   +76.2%   +63.2%
  w=60°        |  1.40  1.30  1.21  1.27 |   +61.9%   +48.1%

══════════════════════════════════════════════════════════════════════
base  N = 21
══════════════════════════════════════════════════════════════════════
               | α_eq  h=5/7/11/13       |        U     vs A
  1. firing delay, 50/50 A and B(αf)
  αf=0°        |  1.01  1.02  1.07  1.16 |   +10.2%    +0.0%
  αf=5°        |  1.01  1.03  1.10  1.25 |   +13.6%    +5.9%
  αf=10°       |  1.04  1.07  1.26  1.67 |   +31.2%   +28.4%
  αf=15°       |  1.08  1.19  2.61  2.02 |   +67.7%   +82.9%
  αf=20°       |  1.16  1.46  1.58  1.30 |   +48.7%   +65.7%
  αf=25°       |  1.31  3.52  1.18  1.16 |   +64.4%  +106.1%
  αf=30°       |  1.66  1.94  1.08  1.18 |   +55.6%  +102.3%
  αf=35°       |  4.49  1.31  1.07  1.38 |   +59.1%  +133.4%
  αf=40°       |  2.90  1.12  1.15  2.17 |   +60.1%  +127.6%
  αf=45°       |  1.57  1.05  1.47  1.52 |   +48.8%   +79.5%
  αf=50°       |  1.28  1.02  1.89  1.21 |   +42.8%   +59.8%
  αf=55°       |  1.14  1.02  1.35  1.16 |   +27.5%   +25.3%
  αf=60°       |  1.07  1.06  1.12  1.24 |   +18.7%   +12.9%
  2. share of B(30°)
  share=0%     |  1.01  1.02  1.07  1.16 |   +10.2%    +0.0%
  share=25%    |  1.25  1.26  1.07  1.17 |   +21.6%   +37.4%
  share=50%    |  1.66  1.94  1.08  1.18 |   +55.6%  +102.3%
  share=75%    |  1.28  1.30  1.08  1.16 |   +22.7%   +42.5%
  share=100%   |  1.01  1.02  1.07  1.16 |   +10.2%    +0.0%
  3. firing delay range B(30°, w), 50/50
  w=0°         |  1.66  1.94  1.08  1.18 |   +55.6%  +102.3%
  w=10°        |  1.57  1.75  1.08  1.18 |   +75.5%   +89.5%
  w=20°        |  1.49  1.60  1.10  1.19 |   +82.1%   +77.5%
  w=30°        |  1.43  1.47  1.12  1.19 |   +80.8%   +67.0%
  w=40°        |  1.37  1.37  1.15  1.19 |   +75.3%   +58.8%
  w=60°        |  1.29  1.24  1.19  1.19 |   +62.2%   +46.2%

══════════════════════════════════════════════════════════════════════
banks  N = 8
══════════════════════════════════════════════════════════════════════
               | α_eq  h=5/7/11/13       |        U     vs A
  1. firing delay, 50/50 A and B(αf)
  αf=0°        |  1.02  1.04  1.14  1.17 |   +11.6%    +0.0%
  αf=5°        |  1.03  1.05  1.31  1.41 |   +19.0%   +12.0%
  αf=10°       |  1.06  1.12  2.02  2.71 |   +46.2%   +53.7%
  αf=15°       |  1.12  1.28  3.89  1.66 |   +45.2%   +58.8%
  αf=20°       |  1.25  1.79  1.45  1.23 |   +49.6%   +75.7%
  αf=25°       |  1.53   >8   1.17  1.14 |   +95.8%  +198.0%
  αf=30°       |  2.69  3.85  1.12  1.24 |   +75.5%  +140.5%
  αf=35°       |   >8   1.48  1.19  1.76 |   +60.7%   +97.6%
  αf=40°       |   >8   1.18  1.49  2.94 |   +56.7%   +81.7%
  αf=45°       |  2.03  1.08  3.77  1.37 |   +34.1%   +36.5%
  αf=50°       |  1.41  1.04  1.98  1.16 |   +20.0%   +12.5%
  αf=55°       |  1.20  1.04  1.27  1.16 |   +14.1%    +4.1%
  αf=60°       |  1.09  1.09  1.13  1.38 |   +19.9%   +14.0%
  2. share of B(30°)
  share=0%     |  1.02  1.04  1.14  1.17 |   +11.6%    +0.0%
  share=25%    |  1.60  1.34  1.11  1.27 |   +27.2%   +40.7%
  share=50%    |  2.69  3.85  1.12  1.24 |   +75.5%  +140.5%
  share=75%    |  1.21  1.20  1.15  1.19 |   +16.3%   +20.8%
  share=100%   |  1.02  1.04  1.14  1.17 |   +11.6%    +0.0%
  3. firing delay range B(30°, w), 50/50
  w=0°         |  2.69  3.85  1.12  1.24 |   +75.5%  +140.5%
  w=10°        |  2.17  2.44  1.12  1.20 |   +91.9%  +110.4%
  w=20°        |  1.86  1.97  1.13  1.19 |   +91.8%   +87.2%
  w=30°        |  1.68  1.71  1.15  1.21 |   +85.8%   +70.4%
  w=40°        |  1.55  1.54  1.17  1.23 |   +76.1%   +56.9%
  w=60°        |  1.40  1.32  1.22  1.26 |   +55.0%   +37.9%

══════════════════════════════════════════════════════════════════════
banks  N = 21
══════════════════════════════════════════════════════════════════════
               | α_eq  h=5/7/11/13       |        U     vs A
  1. firing delay, 50/50 A and B(αf)
  αf=0°        |  1.01  1.02  1.34  1.19 |   +20.4%    +0.0%
  αf=5°        |  1.01  1.03  1.37  1.25 |   +22.6%    +5.2%
  αf=10°       |  1.04  1.08  1.58  1.64 |   +45.5%   +30.8%
  αf=15°       |  1.08  1.23  4.22  1.95 |   +84.0%   +82.8%
  αf=20°       |  1.16  1.74  2.34  1.29 |   +81.6%  +103.5%
  αf=25°       |  1.32   >8   1.57  1.19 |   +84.1%  +156.8%
  αf=30°       |  1.71  2.02  1.37  1.21 |   +72.2%  +101.5%
  αf=35°       |  6.56  1.33  1.34  1.35 |   +78.9%   +87.2%
  αf=40°       |  2.22  1.12  1.43  3.66 |   +71.0%   +65.3%
  αf=45°       |  1.45  1.04  1.83  1.46 |   +46.5%   +35.1%
  αf=50°       |  1.22  1.02   >8   1.22 |   +63.8%   +53.8%
  αf=55°       |  1.11  1.02  1.79  1.19 |   +33.7%   +17.1%
  αf=60°       |  1.05  1.06  1.44  1.24 |   +29.0%   +12.2%
  2. share of B(30°)
  share=0%     |  1.01  1.02  1.34  1.19 |   +20.4%    +0.0%
  share=25%    |  1.26  1.32  1.33  1.20 |   +37.2%   +39.3%
  share=50%    |  1.71  2.02  1.37  1.21 |   +72.2%  +101.5%
  share=75%    |  1.24  1.36  1.39  1.20 |   +36.8%   +45.6%
  share=100%   |  1.01  1.02  1.34  1.19 |   +20.4%    -0.0%
  3. firing delay range B(30°, w), 50/50
  w=0°         |  1.71  2.02  1.37  1.21 |   +72.2%  +101.5%
  w=10°        |  1.62  2.01  1.36  1.22 |  +110.3%   +99.3%
  w=20°        |  1.54  1.84  1.36  1.22 |  +120.3%   +88.6%
  w=30°        |  1.48  1.65  1.36  1.22 |  +114.4%   +75.0%
  w=40°        |  1.43  1.52  1.36  1.23 |  +103.0%   +63.9%
  w=60°        |  1.35  1.34  1.38  1.25 |   +82.0%   +46.9%

